!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    ShoeboxBaseModel.idf,    !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.001,                   !- Loads Convergence Tolerance Value {W}
    0.01,                    !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    100,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    7,                       !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Multipliear,             !- Name
    Shoebox,                 !- Zone or ZoneList Name
    10,                      !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1;                       !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    customRun,               !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    1,                       !- Ground Reflected Solar Modifier
    1;                       !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any number,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    Dimensionless;           !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    DailySchedule,           !- Name
    Any number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.5,                     !- Hour 7
    0.5,                     !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    0.5,                     !- Hour 20
    0.5,                     !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    DailyScheduleWeek,       !- Name
    DailySchedule,           !- Sunday Schedule:Day Name
    DailySchedule,           !- Monday Schedule:Day Name
    DailySchedule,           !- Tuesday Schedule:Day Name
    DailySchedule,           !- Wednesday Schedule:Day Name
    DailySchedule,           !- Thursday Schedule:Day Name
    DailySchedule,           !- Friday Schedule:Day Name
    DailySchedule,           !- Saturday Schedule:Day Name
    DailySchedule,           !- Holiday Schedule:Day Name
    DailySchedule,           !- SummerDesignDay Schedule:Day Name
    DailySchedule,           !- WinterDesignDay Schedule:Day Name
    DailySchedule,           !- CustomDay1 Schedule:Day Name
    DailySchedule;           !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    DailyScheduleYear,       !- Name
    Any number,              !- Schedule Type Limits Name
    DailyScheduleWeek,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Heating,                 !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 04/15,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
     20,                     !- Field 4
    Until: 20:00,            !- Field 5
     20,                     !- Field 6
    Until: 24:00,            !- Field 7
     20,                     !- Field 8
    Through: 10/15,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 07:00,            !- Field 11
     20,                     !- Field 12
    Until: 20:00,            !- Field 13
     20,                     !- Field 14
    Until: 24:00,            !- Field 15
     20,                     !- Field 16
    Through: 12/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 07:00,            !- Field 19
     20,                     !- Field 20
    Until: 20:00,            !- Field 21
     20,                     !- Field 22
    Until: 24:00,            !- Field 23
     20;                     !- Field 24

Schedule:Compact,
    Always 1,                !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Always 0,                !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Clothing,                !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Activity,                !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Always 4,                !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    SummerShading,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through 05/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through 08/31,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through 12/31,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    Cooling,                 !- Name
    Any number,              !- Schedule Type Limits Name
    Through: 06/01,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,            !- Field 3
     26,                     !- Field 4
    Until: 20:00,            !- Field 5
     26,                     !- Field 6
    Until: 24:00,            !- Field 7
     26,                     !- Field 8
    Through: 08/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 07:00,            !- Field 11
     26,                     !- Field 12
    Until: 20:00,            !- Field 13
     26,                     !- Field 14
    Until: 24:00,            !- Field 15
     26,                     !- Field 16
    Through: 12/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 07:00,            !- Field 19
     26,                     !- Field 20
    Until: 20:00,            !- Field 21
     26,                     !- Field 22
    Until: 24:00,            !- Field 23
     26;                     !- Field 24


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Timber,                  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    399,                     !- Density {kg/m3}
    1880,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Clay block,              !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    893,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Concrete,                !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.37,                    !- Conductivity {W/m-K}
    1190,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    XPS (low),               !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Wood fiber (low),        !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    XPS (high),              !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1450,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    Wood fiber (high),       !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    160,                     !- Density {kg/m3}
    2000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear_Single,            !- Name
    Spectral,                !- Optical Data Type
    Clear_Single_SpecDat,    !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.999,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearOut_DoubleHighG,    !- Name
    Spectral,                !- Optical Data Type
    Clear_DoubleHighG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearOut_Lowe_DoubleLowG,!- Name
    Spectral,                !- Optical Data Type
    ClearOut_Lowe_DoubleLowG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.037,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearIn_Lowe_DoubleLowG, !- Name
    Spectral,                !- Optical Data Type
    ClearIn_Lowe_DoubleLowG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.037,                   !- Front Side Infrared Hemispherical Emissivity
    0.999,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearOut_TripleHighG,    !- Name
    Spectral,                !- Optical Data Type
    ClearOut_TripleHighG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearMid_TripleHighG,    !- Name
    Spectral,                !- Optical Data Type
    Clear_TripleHighG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearMid_Lowe_TripleLowG,!- Name
    Spectral,                !- Optical Data Type
    ClearMid_Lowe_TripleLowG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.837,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearOut_Lowe_TripleLowG,!- Name
    Spectral,                !- Optical Data Type
    ClearOut_Lowe_TripleLowG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.037,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearIn_Lowe_TripleLowG, !- Name
    Spectral,                !- Optical Data Type
    ClearIn_Lowe_TripleLowG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.037,                   !- Front Side Infrared Hemispherical Emissivity
    0.999,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearIn_DoubleHighG,     !- Name
    Spectral,                !- Optical Data Type
    Clear_DoubleHighG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.999,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ClearIn_TripleHighG,     !- Name
    Spectral,                !- Optical Data Type
    Clear_TripleHighG_SpecDat,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.999,                   !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Argon,                   !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    HIGH REFLECT - LOW TRANS SHADE,  !- Name
    0.1,                     !- Solar Transmittance {dimensionless}
    0.8,                     !- Solar Reflectance {dimensionless}
    0.1,                     !- Visible Transmittance {dimensionless}
    0.8,                     !- Visible Reflectance {dimensionless}
    0.9,                     !- Infrared Hemispherical Emissivity {dimensionless}
    0.0,                     !- Infrared Transmittance {dimensionless}
    0.005,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.05,                    !- Shade to Glass Distance {m}
    0.5,                     !- Top Opening Multiplier
    0.5,                     !- Bottom Opening Multiplier
    0.5,                     !- Left-Side Opening Multiplier
    0.5,                     !- Right-Side Opening Multiplier
    0.0;                     !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

MaterialProperty:GlazingSpectralData,
    Clear_Single_SpecDat,    !- Name
    0.28,                    !- Wavelength 1 {micron}
    0.0062,                  !- Transmittance 1
    0.0586,                  !- Front Reflectance 1
    0.0586,                  !- Back Reflectance 1
    0.285,                   !- Wavelength 2 {micron}
    0.0044,                  !- Transmittance 2
    0.0562,                  !- Front Reflectance 2
    0.0562,                  !- Back Reflectance 2
    0.29,                    !- Wavelength 3 {micron}
    0.0029,                  !- Transmittance 3
    0.0544,                  !- Front Reflectance 3
    0.0544,                  !- Back Reflectance 3
    0.295,                   !- Wavelength 4 {micron}
    0.0021,                  !- Transmittance 4
    0.0534,                  !- Front Reflectance 4
    0.0534,                  !- Back Reflectance 4
    0.3,                     !- Wavelength 5 {micron}
    0.0014,                  !- Transmittance 5
    0.0525,                  !- Front Reflectance 5
    0.0525,                  !- Back Reflectance 5
    0.305,                   !- N21
    0.0019,                  !- N22
    0.0516,                  !- N23
    0.0516,                  !- N24
    0.31,                    !- N25
    0.0074,                  !- N26
    0.0512,                  !- N27
    0.0512,                  !- N28
    0.315,                   !- N29
    0.0331,                  !- N30
    0.0506,                  !- N31
    0.0506,                  !- N32
    0.32,                    !- N33
    0.0985,                  !- N34
    0.051,                   !- N35
    0.051,                   !- N36
    0.325,                   !- N37
    0.2098,                  !- N38
    0.0527,                  !- N39
    0.0527,                  !- N40
    0.33,                    !- N41
    0.35,                    !- N42
    0.056,                   !- N43
    0.056,                   !- N44
    0.335,                   !- N45
    0.4922,                  !- N46
    0.0616,                  !- N47
    0.0616,                  !- N48
    0.34,                    !- N49
    0.6123,                  !- N50
    0.0679,                  !- N51
    0.0679,                  !- N52
    0.345,                   !- N53
    0.705,                   !- N54
    0.0737,                  !- N55
    0.0737,                  !- N56
    0.35,                    !- N57
    0.7718,                  !- N58
    0.0786,                  !- N59
    0.0786,                  !- N60
    0.355,                   !- N61
    0.8174,                  !- N62
    0.0814,                  !- N63
    0.0814,                  !- N64
    0.36,                    !- N65
    0.8464,                  !- N66
    0.0838,                  !- N67
    0.0838,                  !- N68
    0.365,                   !- N69
    0.8639,                  !- N70
    0.0847,                  !- N71
    0.0847,                  !- N72
    0.37,                    !- N73
    0.8729,                  !- N74
    0.0853,                  !- N75
    0.0853,                  !- N76
    0.375,                   !- N77
    0.8699,                  !- N78
    0.0849,                  !- N79
    0.0849,                  !- N80
    0.38,                    !- N81
    0.8584,                  !- N82
    0.0838,                  !- N83
    0.0838,                  !- N84
    0.385,                   !- N85
    0.87,                    !- N86
    0.0845,                  !- N87
    0.0845,                  !- N88
    0.39,                    !- N89
    0.8833,                  !- N90
    0.0853,                  !- N91
    0.0853,                  !- N92
    0.395,                   !- N93
    0.8901,                  !- N94
    0.0857,                  !- N95
    0.0857,                  !- N96
    0.4,                     !- N97
    0.8949,                  !- N98
    0.0857,                  !- N99
    0.0857,                  !- N100
    0.405,                   !- N101
    0.8957,                  !- N102
    0.0857,                  !- N103
    0.0857,                  !- N104
    0.41,                    !- N105
    0.894,                   !- N106
    0.0853,                  !- N107
    0.0853,                  !- N108
    0.415,                   !- N109
    0.8936,                  !- N110
    0.0853,                  !- N111
    0.0853,                  !- N112
    0.42,                    !- N113
    0.8928,                  !- N114
    0.085,                   !- N115
    0.085,                   !- N116
    0.425,                   !- N117
    0.8932,                  !- N118
    0.0847,                  !- N119
    0.0847,                  !- N120
    0.43,                    !- N121
    0.8929,                  !- N122
    0.0846,                  !- N123
    0.0846,                  !- N124
    0.435,                   !- N125
    0.8931,                  !- N126
    0.0844,                  !- N127
    0.0844,                  !- N128
    0.44,                    !- N129
    0.8921,                  !- N130
    0.0843,                  !- N131
    0.0843,                  !- N132
    0.445,                   !- N133
    0.8936,                  !- N134
    0.0842,                  !- N135
    0.0842,                  !- N136
    0.45,                    !- N137
    0.8953,                  !- N138
    0.084,                   !- N139
    0.084,                   !- N140
    0.455,                   !- N141
    0.8973,                  !- N142
    0.084,                   !- N143
    0.084,                   !- N144
    0.46,                    !- N145
    0.8985,                  !- N146
    0.0839,                  !- N147
    0.0839,                  !- N148
    0.465,                   !- N149
    0.9001,                  !- N150
    0.0838,                  !- N151
    0.0838,                  !- N152
    0.47,                    !- N153
    0.9014,                  !- N154
    0.0839,                  !- N155
    0.0839,                  !- N156
    0.475,                   !- N157
    0.9024,                  !- N158
    0.084,                   !- N159
    0.084,                   !- N160
    0.48,                    !- N161
    0.9024,                  !- N162
    0.084,                   !- N163
    0.084,                   !- N164
    0.485,                   !- N165
    0.9024,                  !- N166
    0.0839,                  !- N167
    0.0839,                  !- N168
    0.49,                    !- N169
    0.9038,                  !- N170
    0.0839,                  !- N171
    0.0839,                  !- N172
    0.495,                   !- N173
    0.9042,                  !- N174
    0.0835,                  !- N175
    0.0835,                  !- N176
    0.5,                     !- N177
    0.9042,                  !- N178
    0.0834,                  !- N179
    0.0834,                  !- N180
    0.505,                   !- N181
    0.9049,                  !- N182
    0.0832,                  !- N183
    0.0832,                  !- N184
    0.51,                    !- N185
    0.9052,                  !- N186
    0.0832,                  !- N187
    0.0832,                  !- N188
    0.515,                   !- N189
    0.9051,                  !- N190
    0.083,                   !- N191
    0.083,                   !- N192
    0.52,                    !- N193
    0.9046,                  !- N194
    0.083,                   !- N195
    0.083,                   !- N196
    0.525,                   !- N197
    0.9051,                  !- N198
    0.0829,                  !- N199
    0.0829,                  !- N200
    0.53,                    !- N201
    0.9054,                  !- N202
    0.0828,                  !- N203
    0.0828,                  !- N204
    0.535,                   !- N205
    0.9049,                  !- N206
    0.0828,                  !- N207
    0.0828,                  !- N208
    0.54,                    !- N209
    0.9044,                  !- N210
    0.0828,                  !- N211
    0.0828,                  !- N212
    0.545,                   !- N213
    0.9034,                  !- N214
    0.0827,                  !- N215
    0.0827,                  !- N216
    0.55,                    !- N217
    0.9034,                  !- N218
    0.0826,                  !- N219
    0.0826,                  !- N220
    0.555,                   !- N221
    0.9023,                  !- N222
    0.0825,                  !- N223
    0.0825,                  !- N224
    0.56,                    !- N225
    0.9023,                  !- N226
    0.0824,                  !- N227
    0.0824,                  !- N228
    0.565,                   !- N229
    0.9014,                  !- N230
    0.0823,                  !- N231
    0.0823,                  !- N232
    0.57,                    !- N233
    0.9001,                  !- N234
    0.082,                   !- N235
    0.082,                   !- N236
    0.575,                   !- N237
    0.8994,                  !- N238
    0.082,                   !- N239
    0.082,                   !- N240
    0.58,                    !- N241
    0.8977,                  !- N242
    0.0817,                  !- N243
    0.0817,                  !- N244
    0.585,                   !- N245
    0.8967,                  !- N246
    0.0817,                  !- N247
    0.0817,                  !- N248
    0.59,                    !- N249
    0.8958,                  !- N250
    0.0816,                  !- N251
    0.0816,                  !- N252
    0.595,                   !- N253
    0.8948,                  !- N254
    0.0813,                  !- N255
    0.0813,                  !- N256
    0.6,                     !- N257
    0.8939,                  !- N258
    0.0812,                  !- N259
    0.0812,                  !- N260
    0.605,                   !- N261
    0.8919,                  !- N262
    0.081,                   !- N263
    0.081,                   !- N264
    0.61,                    !- N265
    0.891,                   !- N266
    0.0807,                  !- N267
    0.0807,                  !- N268
    0.615,                   !- N269
    0.8889,                  !- N270
    0.0805,                  !- N271
    0.0805,                  !- N272
    0.62,                    !- N273
    0.8879,                  !- N274
    0.0804,                  !- N275
    0.0804,                  !- N276
    0.625,                   !- N277
    0.8865,                  !- N278
    0.0802,                  !- N279
    0.0802,                  !- N280
    0.63,                    !- N281
    0.885,                   !- N282
    0.08,                    !- N283
    0.08,                    !- N284
    0.635,                   !- N285
    0.883,                   !- N286
    0.0799,                  !- N287
    0.0799,                  !- N288
    0.64,                    !- N289
    0.8812,                  !- N290
    0.0796,                  !- N291
    0.0796,                  !- N292
    0.645,                   !- N293
    0.8799,                  !- N294
    0.0795,                  !- N295
    0.0795,                  !- N296
    0.65,                    !- N297
    0.8785,                  !- N298
    0.0792,                  !- N299
    0.0792,                  !- N300
    0.655,                   !- N301
    0.8767,                  !- N302
    0.0791,                  !- N303
    0.0791,                  !- N304
    0.66,                    !- N305
    0.8758,                  !- N306
    0.0788,                  !- N307
    0.0788,                  !- N308
    0.665,                   !- N309
    0.8735,                  !- N310
    0.0788,                  !- N311
    0.0788,                  !- N312
    0.67,                    !- N313
    0.8722,                  !- N314
    0.0785,                  !- N315
    0.0785,                  !- N316
    0.675,                   !- N317
    0.8703,                  !- N318
    0.0783,                  !- N319
    0.0783,                  !- N320
    0.68,                    !- N321
    0.8677,                  !- N322
    0.078,                   !- N323
    0.078,                   !- N324
    0.685,                   !- N325
    0.8667,                  !- N326
    0.0778,                  !- N327
    0.0778,                  !- N328
    0.69,                    !- N329
    0.8651,                  !- N330
    0.0777,                  !- N331
    0.0777,                  !- N332
    0.695,                   !- N333
    0.8622,                  !- N334
    0.0773,                  !- N335
    0.0773,                  !- N336
    0.7,                     !- N337
    0.86,                    !- N338
    0.0772,                  !- N339
    0.0772,                  !- N340
    0.705,                   !- N341
    0.8593,                  !- N342
    0.0773,                  !- N343
    0.0773,                  !- N344
    0.71,                    !- N345
    0.8587,                  !- N346
    0.077,                   !- N347
    0.077,                   !- N348
    0.715,                   !- N349
    0.8554,                  !- N350
    0.0769,                  !- N351
    0.0769,                  !- N352
    0.72,                    !- N353
    0.8536,                  !- N354
    0.0764,                  !- N355
    0.0764,                  !- N356
    0.725,                   !- N357
    0.8502,                  !- N358
    0.0764,                  !- N359
    0.0764,                  !- N360
    0.73,                    !- N361
    0.8498,                  !- N362
    0.0763,                  !- N363
    0.0763,                  !- N364
    0.735,                   !- N365
    0.8467,                  !- N366
    0.0757,                  !- N367
    0.0757,                  !- N368
    0.74,                    !- N369
    0.8448,                  !- N370
    0.0758,                  !- N371
    0.0758,                  !- N372
    0.745,                   !- N373
    0.8433,                  !- N374
    0.0755,                  !- N375
    0.0755,                  !- N376
    0.75,                    !- N377
    0.8408,                  !- N378
    0.0755,                  !- N379
    0.0755,                  !- N380
    0.755,                   !- N381
    0.838,                   !- N382
    0.0748,                  !- N383
    0.0748,                  !- N384
    0.76,                    !- N385
    0.8374,                  !- N386
    0.0749,                  !- N387
    0.0749,                  !- N388
    0.765,                   !- N389
    0.8343,                  !- N390
    0.0749,                  !- N391
    0.0749,                  !- N392
    0.77,                    !- N393
    0.8312,                  !- N394
    0.0746,                  !- N395
    0.0746,                  !- N396
    0.775,                   !- N397
    0.8295,                  !- N398
    0.0742,                  !- N399
    0.0742,                  !- N400
    0.78,                    !- N401
    0.8305,                  !- N402
    0.0741,                  !- N403
    0.0741,                  !- N404
    0.785,                   !- N405
    0.8276,                  !- N406
    0.074,                   !- N407
    0.074,                   !- N408
    0.79,                    !- N409
    0.8247,                  !- N410
    0.0742,                  !- N411
    0.0742,                  !- N412
    0.795,                   !- N413
    0.8223,                  !- N414
    0.0736,                  !- N415
    0.0736,                  !- N416
    0.8,                     !- N417
    0.8214,                  !- N418
    0.0733,                  !- N419
    0.0733,                  !- N420
    0.805,                   !- N421
    0.8177,                  !- N422
    0.0733,                  !- N423
    0.0733,                  !- N424
    0.81,                    !- N425
    0.8183,                  !- N426
    0.0733,                  !- N427
    0.0733,                  !- N428
    0.815,                   !- N429
    0.8171,                  !- N430
    0.0735,                  !- N431
    0.0735,                  !- N432
    0.82,                    !- N433
    0.8148,                  !- N434
    0.0728,                  !- N435
    0.0728,                  !- N436
    0.825,                   !- N437
    0.811,                   !- N438
    0.0727,                  !- N439
    0.0727,                  !- N440
    0.83,                    !- N441
    0.8109,                  !- N442
    0.0728,                  !- N443
    0.0728,                  !- N444
    0.835,                   !- N445
    0.8095,                  !- N446
    0.0724,                  !- N447
    0.0724,                  !- N448
    0.84,                    !- N449
    0.8056,                  !- N450
    0.0722,                  !- N451
    0.0722,                  !- N452
    0.845,                   !- N453
    0.8098,                  !- N454
    0.0722,                  !- N455
    0.0722,                  !- N456
    0.85,                    !- N457
    0.8068,                  !- N458
    0.0722,                  !- N459
    0.0722,                  !- N460
    0.855,                   !- N461
    0.8087,                  !- N462
    0.0722,                  !- N463
    0.0722,                  !- N464
    0.86,                    !- N465
    0.8055,                  !- N466
    0.0736,                  !- N467
    0.0736,                  !- N468
    0.865,                   !- N469
    0.8,                     !- N470
    0.0732,                  !- N471
    0.0732,                  !- N472
    0.87,                    !- N473
    0.7971,                  !- N474
    0.0729,                  !- N475
    0.0729,                  !- N476
    0.875,                   !- N477
    0.7971,                  !- N478
    0.0723,                  !- N479
    0.0723,                  !- N480
    0.88,                    !- N481
    0.7971,                  !- N482
    0.0734,                  !- N483
    0.0734,                  !- N484
    0.885,                   !- N485
    0.7953,                  !- N486
    0.0732,                  !- N487
    0.0732,                  !- N488
    0.89,                    !- N489
    0.795,                   !- N490
    0.0736,                  !- N491
    0.0736,                  !- N492
    0.895,                   !- N493
    0.7931,                  !- N494
    0.0717,                  !- N495
    0.0717,                  !- N496
    0.9,                     !- N497
    0.7924,                  !- N498
    0.0704,                  !- N499
    0.0704,                  !- N500
    0.905,                   !- N501
    0.7914,                  !- N502
    0.0731,                  !- N503
    0.0731,                  !- N504
    0.91,                    !- N505
    0.7897,                  !- N506
    0.0713,                  !- N507
    0.0713,                  !- N508
    0.915,                   !- N509
    0.7904,                  !- N510
    0.0736,                  !- N511
    0.0736,                  !- N512
    0.92,                    !- N513
    0.7895,                  !- N514
    0.0691,                  !- N515
    0.0691,                  !- N516
    0.925,                   !- N517
    0.7863,                  !- N518
    0.074,                   !- N519
    0.074,                   !- N520
    0.93,                    !- N521
    0.7861,                  !- N522
    0.0749,                  !- N523
    0.0749,                  !- N524
    0.935,                   !- N525
    0.7868,                  !- N526
    0.0721,                  !- N527
    0.0721,                  !- N528
    0.94,                    !- N529
    0.7859,                  !- N530
    0.072,                   !- N531
    0.072,                   !- N532
    0.945,                   !- N533
    0.7867,                  !- N534
    0.0727,                  !- N535
    0.0727,                  !- N536
    0.95,                    !- N537
    0.7835,                  !- N538
    0.0696,                  !- N539
    0.0696,                  !- N540
    0.955,                   !- N541
    0.7849,                  !- N542
    0.0749,                  !- N543
    0.0749,                  !- N544
    0.96,                    !- N545
    0.7836,                  !- N546
    0.0699,                  !- N547
    0.0699,                  !- N548
    0.965,                   !- N549
    0.7828,                  !- N550
    0.0722,                  !- N551
    0.0722,                  !- N552
    0.97,                    !- N553
    0.783,                   !- N554
    0.0693,                  !- N555
    0.0693,                  !- N556
    0.975,                   !- N557
    0.78,                    !- N558
    0.0714,                  !- N559
    0.0714,                  !- N560
    0.98,                    !- N561
    0.7813,                  !- N562
    0.0714,                  !- N563
    0.0714,                  !- N564
    0.985,                   !- N565
    0.7832,                  !- N566
    0.0699,                  !- N567
    0.0699,                  !- N568
    0.99,                    !- N569
    0.7798,                  !- N570
    0.0674,                  !- N571
    0.0674,                  !- N572
    0.995,                   !- N573
    0.7805,                  !- N574
    0.0741,                  !- N575
    0.0741,                  !- N576
    1,                       !- N577
    0.7796,                  !- N578
    0.0696,                  !- N579
    0.0696,                  !- N580
    1.005,                   !- N581
    0.7786,                  !- N582
    0.0687,                  !- N583
    0.0687,                  !- N584
    1.01,                    !- N585
    0.7796,                  !- N586
    0.0712,                  !- N587
    0.0712,                  !- N588
    1.015,                   !- N589
    0.7803,                  !- N590
    0.0679,                  !- N591
    0.0679,                  !- N592
    1.02,                    !- N593
    0.7807,                  !- N594
    0.0682,                  !- N595
    0.0682,                  !- N596
    1.025,                   !- N597
    0.779,                   !- N598
    0.0764,                  !- N599
    0.0764,                  !- N600
    1.03,                    !- N601
    0.779,                   !- N602
    0.0714,                  !- N603
    0.0714,                  !- N604
    1.035,                   !- N605
    0.7801,                  !- N606
    0.0696,                  !- N607
    0.0696,                  !- N608
    1.04,                    !- N609
    0.7795,                  !- N610
    0.0705,                  !- N611
    0.0705,                  !- N612
    1.045,                   !- N613
    0.7786,                  !- N614
    0.071,                   !- N615
    0.071,                   !- N616
    1.05,                    !- N617
    0.7789,                  !- N618
    0.0726,                  !- N619
    0.0726,                  !- N620
    1.055,                   !- N621
    0.7779,                  !- N622
    0.0726,                  !- N623
    0.0726,                  !- N624
    1.06,                    !- N625
    0.7799,                  !- N626
    0.0674,                  !- N627
    0.0674,                  !- N628
    1.065,                   !- N629
    0.778,                   !- N630
    0.0704,                  !- N631
    0.0704,                  !- N632
    1.07,                    !- N633
    0.7786,                  !- N634
    0.0719,                  !- N635
    0.0719,                  !- N636
    1.075,                   !- N637
    0.7797,                  !- N638
    0.068,                   !- N639
    0.068,                   !- N640
    1.08,                    !- N641
    0.781,                   !- N642
    0.0719,                  !- N643
    0.0719,                  !- N644
    1.085,                   !- N645
    0.7776,                  !- N646
    0.0661,                  !- N647
    0.0661,                  !- N648
    1.09,                    !- N649
    0.7791,                  !- N650
    0.0725,                  !- N651
    0.0725,                  !- N652
    1.095,                   !- N653
    0.7767,                  !- N654
    0.0671,                  !- N655
    0.0671,                  !- N656
    1.1,                     !- N657
    0.7788,                  !- N658
    0.071,                   !- N659
    0.071,                   !- N660
    1.105,                   !- N661
    0.7777,                  !- N662
    0.0692,                  !- N663
    0.0692,                  !- N664
    1.11,                    !- N665
    0.7779,                  !- N666
    0.0688,                  !- N667
    0.0688,                  !- N668
    1.115,                   !- N669
    0.777,                   !- N670
    0.069,                   !- N671
    0.069,                   !- N672
    1.12,                    !- N673
    0.7794,                  !- N674
    0.0732,                  !- N675
    0.0732,                  !- N676
    1.125,                   !- N677
    0.7811,                  !- N678
    0.0713,                  !- N679
    0.0713,                  !- N680
    1.13,                    !- N681
    0.7793,                  !- N682
    0.0713,                  !- N683
    0.0713,                  !- N684
    1.135,                   !- N685
    0.7792,                  !- N686
    0.0698,                  !- N687
    0.0698,                  !- N688
    1.14,                    !- N689
    0.7797,                  !- N690
    0.0702,                  !- N691
    0.0702,                  !- N692
    1.145,                   !- N693
    0.781,                   !- N694
    0.0683,                  !- N695
    0.0683,                  !- N696
    1.15,                    !- N697
    0.7829,                  !- N698
    0.0714,                  !- N699
    0.0714,                  !- N700
    1.155,                   !- N701
    0.78,                    !- N702
    0.0695,                  !- N703
    0.0695,                  !- N704
    1.16,                    !- N705
    0.7806,                  !- N706
    0.0737,                  !- N707
    0.0737,                  !- N708
    1.165,                   !- N709
    0.7799,                  !- N710
    0.0694,                  !- N711
    0.0694,                  !- N712
    1.17,                    !- N713
    0.7802,                  !- N714
    0.0706,                  !- N715
    0.0706,                  !- N716
    1.175,                   !- N717
    0.7823,                  !- N718
    0.0702,                  !- N719
    0.0702,                  !- N720
    1.18,                    !- N721
    0.7823,                  !- N722
    0.0718,                  !- N723
    0.0718,                  !- N724
    1.185,                   !- N725
    0.7824,                  !- N726
    0.0704,                  !- N727
    0.0704,                  !- N728
    1.19,                    !- N729
    0.7817,                  !- N730
    0.0688,                  !- N731
    0.0688,                  !- N732
    1.195,                   !- N733
    0.7821,                  !- N734
    0.0673,                  !- N735
    0.0673,                  !- N736
    1.2,                     !- N737
    0.7824,                  !- N738
    0.0698,                  !- N739
    0.0698,                  !- N740
    1.205,                   !- N741
    0.7867,                  !- N742
    0.0706,                  !- N743
    0.0706,                  !- N744
    1.21,                    !- N745
    0.785,                   !- N746
    0.073,                   !- N747
    0.073,                   !- N748
    1.215,                   !- N749
    0.786,                   !- N750
    0.0687,                  !- N751
    0.0687,                  !- N752
    1.22,                    !- N753
    0.7845,                  !- N754
    0.0704,                  !- N755
    0.0704,                  !- N756
    1.225,                   !- N757
    0.7861,                  !- N758
    0.0709,                  !- N759
    0.0709,                  !- N760
    1.23,                    !- N761
    0.7858,                  !- N762
    0.0737,                  !- N763
    0.0737,                  !- N764
    1.235,                   !- N765
    0.7847,                  !- N766
    0.0736,                  !- N767
    0.0736,                  !- N768
    1.24,                    !- N769
    0.7881,                  !- N770
    0.0679,                  !- N771
    0.0679,                  !- N772
    1.245,                   !- N773
    0.7881,                  !- N774
    0.0747,                  !- N775
    0.0747,                  !- N776
    1.25,                    !- N777
    0.7892,                  !- N778
    0.0727,                  !- N779
    0.0727,                  !- N780
    1.255,                   !- N781
    0.7891,                  !- N782
    0.07,                    !- N783
    0.07,                    !- N784
    1.26,                    !- N785
    0.787,                   !- N786
    0.0688,                  !- N787
    0.0688,                  !- N788
    1.265,                   !- N789
    0.7889,                  !- N790
    0.0706,                  !- N791
    0.0706,                  !- N792
    1.27,                    !- N793
    0.7905,                  !- N794
    0.072,                   !- N795
    0.072,                   !- N796
    1.275,                   !- N797
    0.7915,                  !- N798
    0.0697,                  !- N799
    0.0697,                  !- N800
    1.28,                    !- N801
    0.7923,                  !- N802
    0.0727,                  !- N803
    0.0727,                  !- N804
    1.285,                   !- N805
    0.7934,                  !- N806
    0.071,                   !- N807
    0.071,                   !- N808
    1.29,                    !- N809
    0.7934,                  !- N810
    0.0706,                  !- N811
    0.0706,                  !- N812
    1.295,                   !- N813
    0.7928,                  !- N814
    0.0704,                  !- N815
    0.0704,                  !- N816
    1.3,                     !- N817
    0.7946,                  !- N818
    0.0703,                  !- N819
    0.0703,                  !- N820
    1.305,                   !- N821
    0.7948,                  !- N822
    0.0739,                  !- N823
    0.0739,                  !- N824
    1.31,                    !- N825
    0.7961,                  !- N826
    0.0701,                  !- N827
    0.0701,                  !- N828
    1.315,                   !- N829
    0.798,                   !- N830
    0.0719,                  !- N831
    0.0719,                  !- N832
    1.32,                    !- N833
    0.7982,                  !- N834
    0.0665,                  !- N835
    0.0665,                  !- N836
    1.325,                   !- N837
    0.7968,                  !- N838
    0.0718,                  !- N839
    0.0718,                  !- N840
    1.33,                    !- N841
    0.8009,                  !- N842
    0.0695,                  !- N843
    0.0695,                  !- N844
    1.335,                   !- N845
    0.8029,                  !- N846
    0.0709,                  !- N847
    0.0709,                  !- N848
    1.34,                    !- N849
    0.8006,                  !- N850
    0.0666,                  !- N851
    0.0666,                  !- N852
    1.345,                   !- N853
    0.8049,                  !- N854
    0.0701,                  !- N855
    0.0701,                  !- N856
    1.35,                    !- N857
    0.801,                   !- N858
    0.0679,                  !- N859
    0.0679,                  !- N860
    1.355,                   !- N861
    0.8045,                  !- N862
    0.0716,                  !- N863
    0.0716,                  !- N864
    1.36,                    !- N865
    0.8045,                  !- N866
    0.0701,                  !- N867
    0.0701,                  !- N868
    1.365,                   !- N869
    0.8052,                  !- N870
    0.0704,                  !- N871
    0.0704,                  !- N872
    1.37,                    !- N873
    0.8056,                  !- N874
    0.0735,                  !- N875
    0.0735,                  !- N876
    1.375,                   !- N877
    0.8082,                  !- N878
    0.0711,                  !- N879
    0.0711,                  !- N880
    1.38,                    !- N881
    0.8095,                  !- N882
    0.0725,                  !- N883
    0.0725,                  !- N884
    1.385,                   !- N885
    0.8112,                  !- N886
    0.0717,                  !- N887
    0.0717,                  !- N888
    1.39,                    !- N889
    0.8072,                  !- N890
    0.0719,                  !- N891
    0.0719,                  !- N892
    1.395,                   !- N893
    0.8087,                  !- N894
    0.0696,                  !- N895
    0.0696,                  !- N896
    1.4,                     !- N897
    0.809,                   !- N898
    0.0707,                  !- N899
    0.0707,                  !- N900
    1.405,                   !- N901
    0.8082,                  !- N902
    0.068,                   !- N903
    0.068,                   !- N904
    1.41,                    !- N905
    0.8108,                  !- N906
    0.0709,                  !- N907
    0.0709,                  !- N908
    1.415,                   !- N909
    0.8114,                  !- N910
    0.0732,                  !- N911
    0.0732,                  !- N912
    1.42,                    !- N913
    0.8112,                  !- N914
    0.0688,                  !- N915
    0.0688,                  !- N916
    1.425,                   !- N917
    0.8127,                  !- N918
    0.0696,                  !- N919
    0.0696,                  !- N920
    1.43,                    !- N921
    0.8146,                  !- N922
    0.075,                   !- N923
    0.075,                   !- N924
    1.435,                   !- N925
    0.8159,                  !- N926
    0.0717,                  !- N927
    0.0717,                  !- N928
    1.44,                    !- N929
    0.8172,                  !- N930
    0.072,                   !- N931
    0.072,                   !- N932
    1.445,                   !- N933
    0.8172,                  !- N934
    0.0716,                  !- N935
    0.0716,                  !- N936
    1.45,                    !- N937
    0.8185,                  !- N938
    0.0706,                  !- N939
    0.0706,                  !- N940
    1.455,                   !- N941
    0.8217,                  !- N942
    0.0724,                  !- N943
    0.0724,                  !- N944
    1.46,                    !- N945
    0.8229,                  !- N946
    0.0707,                  !- N947
    0.0707,                  !- N948
    1.465,                   !- N949
    0.8234,                  !- N950
    0.0719,                  !- N951
    0.0719,                  !- N952
    1.47,                    !- N953
    0.8247,                  !- N954
    0.0677,                  !- N955
    0.0677,                  !- N956
    1.475,                   !- N957
    0.826,                   !- N958
    0.0728,                  !- N959
    0.0728,                  !- N960
    1.48,                    !- N961
    0.8255,                  !- N962
    0.0698,                  !- N963
    0.0698,                  !- N964
    1.485,                   !- N965
    0.8286,                  !- N966
    0.0717,                  !- N967
    0.0717,                  !- N968
    1.49,                    !- N969
    0.8273,                  !- N970
    0.071,                   !- N971
    0.071,                   !- N972
    1.495,                   !- N973
    0.8296,                  !- N974
    0.0676,                  !- N975
    0.0676,                  !- N976
    1.5,                     !- N977
    0.8312,                  !- N978
    0.0694,                  !- N979
    0.0694,                  !- N980
    1.505,                   !- N981
    0.8317,                  !- N982
    0.0727,                  !- N983
    0.0727,                  !- N984
    1.51,                    !- N985
    0.8321,                  !- N986
    0.0741,                  !- N987
    0.0741,                  !- N988
    1.515,                   !- N989
    0.8333,                  !- N990
    0.0731,                  !- N991
    0.0731,                  !- N992
    1.52,                    !- N993
    0.8332,                  !- N994
    0.0711,                  !- N995
    0.0711,                  !- N996
    1.525,                   !- N997
    0.8338,                  !- N998
    0.0733,                  !- N999
    0.0733,                  !- N1000
    1.53,                    !- N1001
    0.8344,                  !- N1002
    0.0742,                  !- N1003
    0.0742,                  !- N1004
    1.535,                   !- N1005
    0.8363,                  !- N1006
    0.0715,                  !- N1007
    0.0715,                  !- N1008
    1.54,                    !- N1009
    0.838,                   !- N1010
    0.0716,                  !- N1011
    0.0716,                  !- N1012
    1.545,                   !- N1013
    0.8377,                  !- N1014
    0.0732,                  !- N1015
    0.0732,                  !- N1016
    1.55,                    !- N1017
    0.8373,                  !- N1018
    0.0706,                  !- N1019
    0.0706,                  !- N1020
    1.555,                   !- N1021
    0.8381,                  !- N1022
    0.0725,                  !- N1023
    0.0725,                  !- N1024
    1.56,                    !- N1025
    0.84,                    !- N1026
    0.0739,                  !- N1027
    0.0739,                  !- N1028
    1.565,                   !- N1029
    0.8404,                  !- N1030
    0.0691,                  !- N1031
    0.0691,                  !- N1032
    1.57,                    !- N1033
    0.8401,                  !- N1034
    0.0702,                  !- N1035
    0.0702,                  !- N1036
    1.575,                   !- N1037
    0.8442,                  !- N1038
    0.0743,                  !- N1039
    0.0743,                  !- N1040
    1.58,                    !- N1041
    0.8419,                  !- N1042
    0.0729,                  !- N1043
    0.0729,                  !- N1044
    1.585,                   !- N1045
    0.8444,                  !- N1046
    0.0729,                  !- N1047
    0.0729,                  !- N1048
    1.59,                    !- N1049
    0.8448,                  !- N1050
    0.0712,                  !- N1051
    0.0712,                  !- N1052
    1.595,                   !- N1053
    0.8457,                  !- N1054
    0.074,                   !- N1055
    0.074,                   !- N1056
    1.6,                     !- N1057
    0.8443,                  !- N1058
    0.0722,                  !- N1059
    0.0722,                  !- N1060
    1.605,                   !- N1061
    0.8446,                  !- N1062
    0.073,                   !- N1063
    0.073,                   !- N1064
    1.61,                    !- N1065
    0.845,                   !- N1066
    0.0712,                  !- N1067
    0.0712,                  !- N1068
    1.615,                   !- N1069
    0.8442,                  !- N1070
    0.0715,                  !- N1071
    0.0715,                  !- N1072
    1.62,                    !- N1073
    0.8467,                  !- N1074
    0.0736,                  !- N1075
    0.0736,                  !- N1076
    1.625,                   !- N1077
    0.8458,                  !- N1078
    0.0703,                  !- N1079
    0.0703,                  !- N1080
    1.63,                    !- N1081
    0.8471,                  !- N1082
    0.0745,                  !- N1083
    0.0745,                  !- N1084
    1.635,                   !- N1085
    0.8461,                  !- N1086
    0.0752,                  !- N1087
    0.0752,                  !- N1088
    1.64,                    !- N1089
    0.8452,                  !- N1090
    0.0721,                  !- N1091
    0.0721,                  !- N1092
    1.645,                   !- N1093
    0.8454,                  !- N1094
    0.0737,                  !- N1095
    0.0737,                  !- N1096
    1.65,                    !- N1097
    0.8471,                  !- N1098
    0.0722,                  !- N1099
    0.0722,                  !- N1100
    1.655,                   !- N1101
    0.8466,                  !- N1102
    0.0749,                  !- N1103
    0.0749,                  !- N1104
    1.66,                    !- N1105
    0.8486,                  !- N1106
    0.0727,                  !- N1107
    0.0727,                  !- N1108
    1.665,                   !- N1109
    0.8467,                  !- N1110
    0.0707,                  !- N1111
    0.0707,                  !- N1112
    1.67,                    !- N1113
    0.8473,                  !- N1114
    0.0705,                  !- N1115
    0.0705,                  !- N1116
    1.675,                   !- N1117
    0.8499,                  !- N1118
    0.0703,                  !- N1119
    0.0703,                  !- N1120
    1.68,                    !- N1121
    0.8469,                  !- N1122
    0.0706,                  !- N1123
    0.0706,                  !- N1124
    1.685,                   !- N1125
    0.8492,                  !- N1126
    0.0743,                  !- N1127
    0.0743,                  !- N1128
    1.69,                    !- N1129
    0.8485,                  !- N1130
    0.0714,                  !- N1131
    0.0714,                  !- N1132
    1.695,                   !- N1133
    0.8472,                  !- N1134
    0.0731,                  !- N1135
    0.0731,                  !- N1136
    1.7,                     !- N1137
    0.844,                   !- N1138
    0.069,                   !- N1139
    0.069,                   !- N1140
    1.705,                   !- N1141
    0.8473,                  !- N1142
    0.0733,                  !- N1143
    0.0733,                  !- N1144
    1.71,                    !- N1145
    0.8473,                  !- N1146
    0.0747,                  !- N1147
    0.0747,                  !- N1148
    1.715,                   !- N1149
    0.8465,                  !- N1150
    0.0733,                  !- N1151
    0.0733,                  !- N1152
    1.72,                    !- N1153
    0.8485,                  !- N1154
    0.0729,                  !- N1155
    0.0729,                  !- N1156
    1.725,                   !- N1157
    0.8449,                  !- N1158
    0.0674,                  !- N1159
    0.0674,                  !- N1160
    1.73,                    !- N1161
    0.8475,                  !- N1162
    0.0731,                  !- N1163
    0.0731,                  !- N1164
    1.735,                   !- N1165
    0.849,                   !- N1166
    0.07,                    !- N1167
    0.07,                    !- N1168
    1.74,                    !- N1169
    0.8461,                  !- N1170
    0.0727,                  !- N1171
    0.0727,                  !- N1172
    1.745,                   !- N1173
    0.8468,                  !- N1174
    0.0723,                  !- N1175
    0.0723,                  !- N1176
    1.75,                    !- N1177
    0.8471,                  !- N1178
    0.0722,                  !- N1179
    0.0722,                  !- N1180
    1.755,                   !- N1181
    0.8475,                  !- N1182
    0.0756,                  !- N1183
    0.0756,                  !- N1184
    1.76,                    !- N1185
    0.8466,                  !- N1186
    0.072,                   !- N1187
    0.072,                   !- N1188
    1.765,                   !- N1189
    0.8453,                  !- N1190
    0.072,                   !- N1191
    0.072,                   !- N1192
    1.77,                    !- N1193
    0.8461,                  !- N1194
    0.0705,                  !- N1195
    0.0705,                  !- N1196
    1.775,                   !- N1197
    0.8448,                  !- N1198
    0.0716,                  !- N1199
    0.0716,                  !- N1200
    1.78,                    !- N1201
    0.845,                   !- N1202
    0.0709,                  !- N1203
    0.0709,                  !- N1204
    1.785,                   !- N1205
    0.8445,                  !- N1206
    0.0703,                  !- N1207
    0.0703,                  !- N1208
    1.79,                    !- N1209
    0.8448,                  !- N1210
    0.071,                   !- N1211
    0.071,                   !- N1212
    1.795,                   !- N1213
    0.8441,                  !- N1214
    0.0753,                  !- N1215
    0.0753,                  !- N1216
    1.8,                     !- N1217
    0.8446,                  !- N1218
    0.0734,                  !- N1219
    0.0734,                  !- N1220
    1.805,                   !- N1221
    0.845,                   !- N1222
    0.0713,                  !- N1223
    0.0713,                  !- N1224
    1.81,                    !- N1225
    0.8428,                  !- N1226
    0.0703,                  !- N1227
    0.0703,                  !- N1228
    1.815,                   !- N1229
    0.8452,                  !- N1230
    0.0688,                  !- N1231
    0.0688,                  !- N1232
    1.82,                    !- N1233
    0.8444,                  !- N1234
    0.0726,                  !- N1235
    0.0726,                  !- N1236
    1.825,                   !- N1237
    0.8441,                  !- N1238
    0.0727,                  !- N1239
    0.0727,                  !- N1240
    1.83,                    !- N1241
    0.8416,                  !- N1242
    0.0712,                  !- N1243
    0.0712,                  !- N1244
    1.835,                   !- N1245
    0.8417,                  !- N1246
    0.07,                    !- N1247
    0.07,                    !- N1248
    1.84,                    !- N1249
    0.8436,                  !- N1250
    0.0688,                  !- N1251
    0.0688,                  !- N1252
    1.845,                   !- N1253
    0.843,                   !- N1254
    0.0682,                  !- N1255
    0.0682,                  !- N1256
    1.85,                    !- N1257
    0.8424,                  !- N1258
    0.0703,                  !- N1259
    0.0703,                  !- N1260
    1.855,                   !- N1261
    0.8404,                  !- N1262
    0.0756,                  !- N1263
    0.0756,                  !- N1264
    1.86,                    !- N1265
    0.8419,                  !- N1266
    0.071,                   !- N1267
    0.071,                   !- N1268
    1.865,                   !- N1269
    0.8421,                  !- N1270
    0.0726,                  !- N1271
    0.0726,                  !- N1272
    1.87,                    !- N1273
    0.8436,                  !- N1274
    0.0717,                  !- N1275
    0.0717,                  !- N1276
    1.875,                   !- N1277
    0.8437,                  !- N1278
    0.0742,                  !- N1279
    0.0742,                  !- N1280
    1.88,                    !- N1281
    0.8413,                  !- N1282
    0.0733,                  !- N1283
    0.0733,                  !- N1284
    1.885,                   !- N1285
    0.8414,                  !- N1286
    0.0709,                  !- N1287
    0.0709,                  !- N1288
    1.89,                    !- N1289
    0.8418,                  !- N1290
    0.0723,                  !- N1291
    0.0723,                  !- N1292
    1.895,                   !- N1293
    0.8394,                  !- N1294
    0.0687,                  !- N1295
    0.0687,                  !- N1296
    1.9,                     !- N1297
    0.8408,                  !- N1298
    0.0706,                  !- N1299
    0.0706,                  !- N1300
    1.905,                   !- N1301
    0.8357,                  !- N1302
    0.0714,                  !- N1303
    0.0714,                  !- N1304
    1.91,                    !- N1305
    0.8394,                  !- N1306
    0.0682,                  !- N1307
    0.0682,                  !- N1308
    1.915,                   !- N1309
    0.8381,                  !- N1310
    0.0691,                  !- N1311
    0.0691,                  !- N1312
    1.92,                    !- N1313
    0.8375,                  !- N1314
    0.0703,                  !- N1315
    0.0703,                  !- N1316
    1.925,                   !- N1317
    0.8389,                  !- N1318
    0.0733,                  !- N1319
    0.0733,                  !- N1320
    1.93,                    !- N1321
    0.84,                    !- N1322
    0.07,                    !- N1323
    0.07,                    !- N1324
    1.935,                   !- N1325
    0.8383,                  !- N1326
    0.0704,                  !- N1327
    0.0704,                  !- N1328
    1.94,                    !- N1329
    0.838,                   !- N1330
    0.0733,                  !- N1331
    0.0733,                  !- N1332
    1.945,                   !- N1333
    0.8377,                  !- N1334
    0.0679,                  !- N1335
    0.0679,                  !- N1336
    1.95,                    !- N1337
    0.8375,                  !- N1338
    0.0682,                  !- N1339
    0.0682,                  !- N1340
    1.955,                   !- N1341
    0.8382,                  !- N1342
    0.0718,                  !- N1343
    0.0718,                  !- N1344
    1.96,                    !- N1345
    0.836,                   !- N1346
    0.0699,                  !- N1347
    0.0699,                  !- N1348
    1.965,                   !- N1349
    0.8376,                  !- N1350
    0.0705,                  !- N1351
    0.0705,                  !- N1352
    1.97,                    !- N1353
    0.8365,                  !- N1354
    0.0693,                  !- N1355
    0.0693,                  !- N1356
    1.975,                   !- N1357
    0.8388,                  !- N1358
    0.0725,                  !- N1359
    0.0725,                  !- N1360
    1.98,                    !- N1361
    0.8382,                  !- N1362
    0.0689,                  !- N1363
    0.0689,                  !- N1364
    1.985,                   !- N1365
    0.8383,                  !- N1366
    0.0697,                  !- N1367
    0.0697,                  !- N1368
    1.99,                    !- N1369
    0.8371,                  !- N1370
    0.0701,                  !- N1371
    0.0701,                  !- N1372
    1.995,                   !- N1373
    0.8368,                  !- N1374
    0.0676,                  !- N1375
    0.0676,                  !- N1376
    2,                       !- N1377
    0.8361,                  !- N1378
    0.0685,                  !- N1379
    0.0685,                  !- N1380
    2.005,                   !- N1381
    0.8354,                  !- N1382
    0.0727,                  !- N1383
    0.0727,                  !- N1384
    2.01,                    !- N1385
    0.8362,                  !- N1386
    0.0686,                  !- N1387
    0.0686,                  !- N1388
    2.015,                   !- N1389
    0.8377,                  !- N1390
    0.069,                   !- N1391
    0.069,                   !- N1392
    2.02,                    !- N1393
    0.8341,                  !- N1394
    0.0679,                  !- N1395
    0.0679,                  !- N1396
    2.025,                   !- N1397
    0.8359,                  !- N1398
    0.0674,                  !- N1399
    0.0674,                  !- N1400
    2.03,                    !- N1401
    0.8355,                  !- N1402
    0.0725,                  !- N1403
    0.0725,                  !- N1404
    2.035,                   !- N1405
    0.8354,                  !- N1406
    0.0681,                  !- N1407
    0.0681,                  !- N1408
    2.04,                    !- N1409
    0.8351,                  !- N1410
    0.0689,                  !- N1411
    0.0689,                  !- N1412
    2.045,                   !- N1413
    0.8359,                  !- N1414
    0.0651,                  !- N1415
    0.0651,                  !- N1416
    2.05,                    !- N1417
    0.836,                   !- N1418
    0.0688,                  !- N1419
    0.0688,                  !- N1420
    2.055,                   !- N1421
    0.8365,                  !- N1422
    0.0707,                  !- N1423
    0.0707,                  !- N1424
    2.06,                    !- N1425
    0.836,                   !- N1426
    0.0723,                  !- N1427
    0.0723,                  !- N1428
    2.065,                   !- N1429
    0.836,                   !- N1430
    0.069,                   !- N1431
    0.069,                   !- N1432
    2.07,                    !- N1433
    0.8366,                  !- N1434
    0.0681,                  !- N1435
    0.0681,                  !- N1436
    2.075,                   !- N1437
    0.8356,                  !- N1438
    0.0707,                  !- N1439
    0.0707,                  !- N1440
    2.08,                    !- N1441
    0.8367,                  !- N1442
    0.0708,                  !- N1443
    0.0708,                  !- N1444
    2.085,                   !- N1445
    0.8362,                  !- N1446
    0.0712,                  !- N1447
    0.0712,                  !- N1448
    2.09,                    !- N1449
    0.8344,                  !- N1450
    0.0682,                  !- N1451
    0.0682,                  !- N1452
    2.095,                   !- N1453
    0.8373,                  !- N1454
    0.0692,                  !- N1455
    0.0692,                  !- N1456
    2.1,                     !- N1457
    0.8334,                  !- N1458
    0.0679,                  !- N1459
    0.0679,                  !- N1460
    2.105,                   !- N1461
    0.8346,                  !- N1462
    0.0733,                  !- N1463
    0.0733,                  !- N1464
    2.11,                    !- N1465
    0.835,                   !- N1466
    0.0684,                  !- N1467
    0.0684,                  !- N1468
    2.115,                   !- N1469
    0.8334,                  !- N1470
    0.0704,                  !- N1471
    0.0704,                  !- N1472
    2.12,                    !- N1473
    0.8324,                  !- N1474
    0.0679,                  !- N1475
    0.0679,                  !- N1476
    2.125,                   !- N1477
    0.8343,                  !- N1478
    0.068,                   !- N1479
    0.068,                   !- N1480
    2.13,                    !- N1481
    0.8317,                  !- N1482
    0.0688,                  !- N1483
    0.0688,                  !- N1484
    2.135,                   !- N1485
    0.8321,                  !- N1486
    0.0677,                  !- N1487
    0.0677,                  !- N1488
    2.14,                    !- N1489
    0.8319,                  !- N1490
    0.0714,                  !- N1491
    0.0714,                  !- N1492
    2.145,                   !- N1493
    0.8319,                  !- N1494
    0.069,                   !- N1495
    0.069,                   !- N1496
    2.15,                    !- N1497
    0.8293,                  !- N1498
    0.0688,                  !- N1499
    0.0688,                  !- N1500
    2.155,                   !- N1501
    0.8286,                  !- N1502
    0.0679,                  !- N1503
    0.0679,                  !- N1504
    2.16,                    !- N1505
    0.8275,                  !- N1506
    0.0681,                  !- N1507
    0.0681,                  !- N1508
    2.165,                   !- N1509
    0.8271,                  !- N1510
    0.0682,                  !- N1511
    0.0682,                  !- N1512
    2.17,                    !- N1513
    0.8256,                  !- N1514
    0.0674,                  !- N1515
    0.0674,                  !- N1516
    2.175,                   !- N1517
    0.8225,                  !- N1518
    0.0693,                  !- N1519
    0.0693,                  !- N1520
    2.18,                    !- N1521
    0.8194,                  !- N1522
    0.0686,                  !- N1523
    0.0686,                  !- N1524
    2.185,                   !- N1525
    0.8137,                  !- N1526
    0.0669,                  !- N1527
    0.0669,                  !- N1528
    2.19,                    !- N1529
    0.8129,                  !- N1530
    0.0674,                  !- N1531
    0.0674,                  !- N1532
    2.195,                   !- N1533
    0.8092,                  !- N1534
    0.0628,                  !- N1535
    0.0628,                  !- N1536
    2.2,                     !- N1537
    0.8051,                  !- N1538
    0.0637,                  !- N1539
    0.0637,                  !- N1540
    2.205,                   !- N1541
    0.8042,                  !- N1542
    0.0672,                  !- N1543
    0.0672,                  !- N1544
    2.21,                    !- N1545
    0.8035,                  !- N1546
    0.0723,                  !- N1547
    0.0723,                  !- N1548
    2.215,                   !- N1549
    0.8007,                  !- N1550
    0.0653,                  !- N1551
    0.0653,                  !- N1552
    2.22,                    !- N1553
    0.7992,                  !- N1554
    0.0684,                  !- N1555
    0.0684,                  !- N1556
    2.225,                   !- N1557
    0.8006,                  !- N1558
    0.0612,                  !- N1559
    0.0612,                  !- N1560
    2.23,                    !- N1561
    0.8021,                  !- N1562
    0.0611,                  !- N1563
    0.0611,                  !- N1564
    2.235,                   !- N1565
    0.8006,                  !- N1566
    0.0674,                  !- N1567
    0.0674,                  !- N1568
    2.24,                    !- N1569
    0.8,                     !- N1570
    0.0658,                  !- N1571
    0.0658,                  !- N1572
    2.245,                   !- N1573
    0.8015,                  !- N1574
    0.0659,                  !- N1575
    0.0659,                  !- N1576
    2.25,                    !- N1577
    0.8043,                  !- N1578
    0.0664,                  !- N1579
    0.0664,                  !- N1580
    2.255,                   !- N1581
    0.8033,                  !- N1582
    0.0624,                  !- N1583
    0.0624,                  !- N1584
    2.26,                    !- N1585
    0.8057,                  !- N1586
    0.0682,                  !- N1587
    0.0682,                  !- N1588
    2.265,                   !- N1589
    0.8056,                  !- N1590
    0.0656,                  !- N1591
    0.0656,                  !- N1592
    2.27,                    !- N1593
    0.8097,                  !- N1594
    0.0696,                  !- N1595
    0.0696,                  !- N1596
    2.275,                   !- N1597
    0.8077,                  !- N1598
    0.0678,                  !- N1599
    0.0678,                  !- N1600
    2.28,                    !- N1601
    0.8072,                  !- N1602
    0.0638,                  !- N1603
    0.0638,                  !- N1604
    2.285,                   !- N1605
    0.8093,                  !- N1606
    0.0708,                  !- N1607
    0.0708,                  !- N1608
    2.29,                    !- N1609
    0.8108,                  !- N1610
    0.0656,                  !- N1611
    0.0656,                  !- N1612
    2.295,                   !- N1613
    0.8106,                  !- N1614
    0.0645,                  !- N1615
    0.0645,                  !- N1616
    2.3,                     !- N1617
    0.8114,                  !- N1618
    0.0671,                  !- N1619
    0.0671,                  !- N1620
    2.305,                   !- N1621
    0.8134,                  !- N1622
    0.0694,                  !- N1623
    0.0694,                  !- N1624
    2.31,                    !- N1625
    0.8127,                  !- N1626
    0.0708,                  !- N1627
    0.0708,                  !- N1628
    2.315,                   !- N1629
    0.8122,                  !- N1630
    0.0666,                  !- N1631
    0.0666,                  !- N1632
    2.32,                    !- N1633
    0.8121,                  !- N1634
    0.0656,                  !- N1635
    0.0656,                  !- N1636
    2.325,                   !- N1637
    0.8139,                  !- N1638
    0.069,                   !- N1639
    0.069,                   !- N1640
    2.33,                    !- N1641
    0.8124,                  !- N1642
    0.0667,                  !- N1643
    0.0667,                  !- N1644
    2.335,                   !- N1645
    0.8152,                  !- N1646
    0.0703,                  !- N1647
    0.0703,                  !- N1648
    2.34,                    !- N1649
    0.8161,                  !- N1650
    0.0693,                  !- N1651
    0.0693,                  !- N1652
    2.345,                   !- N1653
    0.8147,                  !- N1654
    0.0684,                  !- N1655
    0.0684,                  !- N1656
    2.35,                    !- N1657
    0.8145,                  !- N1658
    0.0698,                  !- N1659
    0.0698,                  !- N1660
    2.355,                   !- N1661
    0.8134,                  !- N1662
    0.0633,                  !- N1663
    0.0633,                  !- N1664
    2.36,                    !- N1665
    0.8152,                  !- N1666
    0.069,                   !- N1667
    0.069,                   !- N1668
    2.365,                   !- N1669
    0.8146,                  !- N1670
    0.0676,                  !- N1671
    0.0676,                  !- N1672
    2.37,                    !- N1673
    0.8119,                  !- N1674
    0.061,                   !- N1675
    0.061,                   !- N1676
    2.375,                   !- N1677
    0.815,                   !- N1678
    0.0671,                  !- N1679
    0.0671,                  !- N1680
    2.38,                    !- N1681
    0.8111,                  !- N1682
    0.0676,                  !- N1683
    0.0676,                  !- N1684
    2.385,                   !- N1685
    0.8121,                  !- N1686
    0.0651,                  !- N1687
    0.0651,                  !- N1688
    2.39,                    !- N1689
    0.8128,                  !- N1690
    0.068,                   !- N1691
    0.068,                   !- N1692
    2.395,                   !- N1693
    0.8121,                  !- N1694
    0.0665,                  !- N1695
    0.0665,                  !- N1696
    2.4,                     !- N1697
    0.8115,                  !- N1698
    0.0748,                  !- N1699
    0.0748,                  !- N1700
    2.405,                   !- N1701
    0.8054,                  !- N1702
    0.0679,                  !- N1703
    0.0679,                  !- N1704
    2.41,                    !- N1705
    0.808,                   !- N1706
    0.0675,                  !- N1707
    0.0675,                  !- N1708
    2.415,                   !- N1709
    0.8064,                  !- N1710
    0.0634,                  !- N1711
    0.0634,                  !- N1712
    2.42,                    !- N1713
    0.8057,                  !- N1714
    0.0709,                  !- N1715
    0.0709,                  !- N1716
    2.425,                   !- N1717
    0.807,                   !- N1718
    0.0716,                  !- N1719
    0.0716,                  !- N1720
    2.43,                    !- N1721
    0.7998,                  !- N1722
    0.0686,                  !- N1723
    0.0686,                  !- N1724
    2.435,                   !- N1725
    0.7996,                  !- N1726
    0.065,                   !- N1727
    0.065,                   !- N1728
    2.44,                    !- N1729
    0.7993,                  !- N1730
    0.0618,                  !- N1731
    0.0618,                  !- N1732
    2.445,                   !- N1733
    0.7985,                  !- N1734
    0.0692,                  !- N1735
    0.0692,                  !- N1736
    2.45,                    !- N1737
    0.7921,                  !- N1738
    0.0692,                  !- N1739
    0.0692,                  !- N1740
    2.455,                   !- N1741
    0.7968,                  !- N1742
    0.0697,                  !- N1743
    0.0697,                  !- N1744
    2.46,                    !- N1745
    0.7896,                  !- N1746
    0.0547,                  !- N1747
    0.0547,                  !- N1748
    2.465,                   !- N1749
    0.7929,                  !- N1750
    0.0743,                  !- N1751
    0.0743,                  !- N1752
    2.47,                    !- N1753
    0.7895,                  !- N1754
    0.0609,                  !- N1755
    0.0609,                  !- N1756
    2.475,                   !- N1757
    0.79,                    !- N1758
    0.0593,                  !- N1759
    0.0593,                  !- N1760
    2.48,                    !- N1761
    0.7881,                  !- N1762
    0.0734,                  !- N1763
    0.0734,                  !- N1764
    2.485,                   !- N1765
    0.7851,                  !- N1766
    0.0701,                  !- N1767
    0.0701,                  !- N1768
    2.49,                    !- N1769
    0.779,                   !- N1770
    0.0523,                  !- N1771
    0.0523,                  !- N1772
    2.495,                   !- N1773
    0.7895,                  !- N1774
    0.0684,                  !- N1775
    0.0684,                  !- N1776
    2.5,                     !- N1777
    0.7836,                  !- N1778
    0.0668,                  !- N1779
    0.0668;                  !- N1780

MaterialProperty:GlazingSpectralData,
    Clear_DoubleHighG_SpecDat,  !- Name
    0.28,                    !- Wavelength 1 {micron}
    0.0062,                  !- Transmittance 1
    0.0586,                  !- Front Reflectance 1
    0.0586,                  !- Back Reflectance 1
    0.285,                   !- Wavelength 2 {micron}
    0.0044,                  !- Transmittance 2
    0.0562,                  !- Front Reflectance 2
    0.0562,                  !- Back Reflectance 2
    0.29,                    !- Wavelength 3 {micron}
    0.0029,                  !- Transmittance 3
    0.0544,                  !- Front Reflectance 3
    0.0544,                  !- Back Reflectance 3
    0.295,                   !- Wavelength 4 {micron}
    0.0021,                  !- Transmittance 4
    0.0534,                  !- Front Reflectance 4
    0.0534,                  !- Back Reflectance 4
    0.3,                     !- Wavelength 5 {micron}
    0.0014,                  !- Transmittance 5
    0.0525,                  !- Front Reflectance 5
    0.0525,                  !- Back Reflectance 5
    0.305,                   !- N21
    0.0019,                  !- N22
    0.0516,                  !- N23
    0.0516,                  !- N24
    0.31,                    !- N25
    0.0074,                  !- N26
    0.0512,                  !- N27
    0.0512,                  !- N28
    0.315,                   !- N29
    0.0331,                  !- N30
    0.0506,                  !- N31
    0.0506,                  !- N32
    0.32,                    !- N33
    0.0985,                  !- N34
    0.051,                   !- N35
    0.051,                   !- N36
    0.325,                   !- N37
    0.2098,                  !- N38
    0.0527,                  !- N39
    0.0527,                  !- N40
    0.33,                    !- N41
    0.35,                    !- N42
    0.056,                   !- N43
    0.056,                   !- N44
    0.335,                   !- N45
    0.4922,                  !- N46
    0.0616,                  !- N47
    0.0616,                  !- N48
    0.34,                    !- N49
    0.6123,                  !- N50
    0.0679,                  !- N51
    0.0679,                  !- N52
    0.345,                   !- N53
    0.705,                   !- N54
    0.0737,                  !- N55
    0.0737,                  !- N56
    0.35,                    !- N57
    0.7718,                  !- N58
    0.0786,                  !- N59
    0.0786,                  !- N60
    0.355,                   !- N61
    0.8174,                  !- N62
    0.0814,                  !- N63
    0.0814,                  !- N64
    0.36,                    !- N65
    0.8464,                  !- N66
    0.0838,                  !- N67
    0.0838,                  !- N68
    0.365,                   !- N69
    0.8639,                  !- N70
    0.0847,                  !- N71
    0.0847,                  !- N72
    0.37,                    !- N73
    0.8729,                  !- N74
    0.0853,                  !- N75
    0.0853,                  !- N76
    0.375,                   !- N77
    0.8699,                  !- N78
    0.0849,                  !- N79
    0.0849,                  !- N80
    0.38,                    !- N81
    0.8584,                  !- N82
    0.0838,                  !- N83
    0.0838,                  !- N84
    0.385,                   !- N85
    0.87,                    !- N86
    0.0845,                  !- N87
    0.0845,                  !- N88
    0.39,                    !- N89
    0.8833,                  !- N90
    0.0853,                  !- N91
    0.0853,                  !- N92
    0.395,                   !- N93
    0.8901,                  !- N94
    0.0857,                  !- N95
    0.0857,                  !- N96
    0.4,                     !- N97
    0.8949,                  !- N98
    0.0857,                  !- N99
    0.0857,                  !- N100
    0.405,                   !- N101
    0.8957,                  !- N102
    0.0857,                  !- N103
    0.0857,                  !- N104
    0.41,                    !- N105
    0.894,                   !- N106
    0.0853,                  !- N107
    0.0853,                  !- N108
    0.415,                   !- N109
    0.8936,                  !- N110
    0.0853,                  !- N111
    0.0853,                  !- N112
    0.42,                    !- N113
    0.8928,                  !- N114
    0.085,                   !- N115
    0.085,                   !- N116
    0.425,                   !- N117
    0.8932,                  !- N118
    0.0847,                  !- N119
    0.0847,                  !- N120
    0.43,                    !- N121
    0.8929,                  !- N122
    0.0846,                  !- N123
    0.0846,                  !- N124
    0.435,                   !- N125
    0.8931,                  !- N126
    0.0844,                  !- N127
    0.0844,                  !- N128
    0.44,                    !- N129
    0.8921,                  !- N130
    0.0843,                  !- N131
    0.0843,                  !- N132
    0.445,                   !- N133
    0.8936,                  !- N134
    0.0842,                  !- N135
    0.0842,                  !- N136
    0.45,                    !- N137
    0.8953,                  !- N138
    0.084,                   !- N139
    0.084,                   !- N140
    0.455,                   !- N141
    0.8973,                  !- N142
    0.084,                   !- N143
    0.084,                   !- N144
    0.46,                    !- N145
    0.8985,                  !- N146
    0.0839,                  !- N147
    0.0839,                  !- N148
    0.465,                   !- N149
    0.9001,                  !- N150
    0.0838,                  !- N151
    0.0838,                  !- N152
    0.47,                    !- N153
    0.9014,                  !- N154
    0.0839,                  !- N155
    0.0839,                  !- N156
    0.475,                   !- N157
    0.9024,                  !- N158
    0.084,                   !- N159
    0.084,                   !- N160
    0.48,                    !- N161
    0.9024,                  !- N162
    0.084,                   !- N163
    0.084,                   !- N164
    0.485,                   !- N165
    0.9024,                  !- N166
    0.0839,                  !- N167
    0.0839,                  !- N168
    0.49,                    !- N169
    0.9038,                  !- N170
    0.0839,                  !- N171
    0.0839,                  !- N172
    0.495,                   !- N173
    0.9042,                  !- N174
    0.0835,                  !- N175
    0.0835,                  !- N176
    0.5,                     !- N177
    0.9042,                  !- N178
    0.0834,                  !- N179
    0.0834,                  !- N180
    0.505,                   !- N181
    0.9049,                  !- N182
    0.0832,                  !- N183
    0.0832,                  !- N184
    0.51,                    !- N185
    0.9052,                  !- N186
    0.0832,                  !- N187
    0.0832,                  !- N188
    0.515,                   !- N189
    0.9051,                  !- N190
    0.083,                   !- N191
    0.083,                   !- N192
    0.52,                    !- N193
    0.9046,                  !- N194
    0.083,                   !- N195
    0.083,                   !- N196
    0.525,                   !- N197
    0.9051,                  !- N198
    0.0829,                  !- N199
    0.0829,                  !- N200
    0.53,                    !- N201
    0.9054,                  !- N202
    0.0828,                  !- N203
    0.0828,                  !- N204
    0.535,                   !- N205
    0.9049,                  !- N206
    0.0828,                  !- N207
    0.0828,                  !- N208
    0.54,                    !- N209
    0.9044,                  !- N210
    0.0828,                  !- N211
    0.0828,                  !- N212
    0.545,                   !- N213
    0.9034,                  !- N214
    0.0827,                  !- N215
    0.0827,                  !- N216
    0.55,                    !- N217
    0.9034,                  !- N218
    0.0826,                  !- N219
    0.0826,                  !- N220
    0.555,                   !- N221
    0.9023,                  !- N222
    0.0825,                  !- N223
    0.0825,                  !- N224
    0.56,                    !- N225
    0.9023,                  !- N226
    0.0824,                  !- N227
    0.0824,                  !- N228
    0.565,                   !- N229
    0.9014,                  !- N230
    0.0823,                  !- N231
    0.0823,                  !- N232
    0.57,                    !- N233
    0.9001,                  !- N234
    0.082,                   !- N235
    0.082,                   !- N236
    0.575,                   !- N237
    0.8994,                  !- N238
    0.082,                   !- N239
    0.082,                   !- N240
    0.58,                    !- N241
    0.8977,                  !- N242
    0.0817,                  !- N243
    0.0817,                  !- N244
    0.585,                   !- N245
    0.8967,                  !- N246
    0.0817,                  !- N247
    0.0817,                  !- N248
    0.59,                    !- N249
    0.8958,                  !- N250
    0.0816,                  !- N251
    0.0816,                  !- N252
    0.595,                   !- N253
    0.8948,                  !- N254
    0.0813,                  !- N255
    0.0813,                  !- N256
    0.6,                     !- N257
    0.8939,                  !- N258
    0.0812,                  !- N259
    0.0812,                  !- N260
    0.605,                   !- N261
    0.8919,                  !- N262
    0.081,                   !- N263
    0.081,                   !- N264
    0.61,                    !- N265
    0.891,                   !- N266
    0.0807,                  !- N267
    0.0807,                  !- N268
    0.615,                   !- N269
    0.8889,                  !- N270
    0.0805,                  !- N271
    0.0805,                  !- N272
    0.62,                    !- N273
    0.8879,                  !- N274
    0.0804,                  !- N275
    0.0804,                  !- N276
    0.625,                   !- N277
    0.8865,                  !- N278
    0.0802,                  !- N279
    0.0802,                  !- N280
    0.63,                    !- N281
    0.885,                   !- N282
    0.08,                    !- N283
    0.08,                    !- N284
    0.635,                   !- N285
    0.883,                   !- N286
    0.0799,                  !- N287
    0.0799,                  !- N288
    0.64,                    !- N289
    0.8812,                  !- N290
    0.0796,                  !- N291
    0.0796,                  !- N292
    0.645,                   !- N293
    0.8799,                  !- N294
    0.0795,                  !- N295
    0.0795,                  !- N296
    0.65,                    !- N297
    0.8785,                  !- N298
    0.0792,                  !- N299
    0.0792,                  !- N300
    0.655,                   !- N301
    0.8767,                  !- N302
    0.0791,                  !- N303
    0.0791,                  !- N304
    0.66,                    !- N305
    0.8758,                  !- N306
    0.0788,                  !- N307
    0.0788,                  !- N308
    0.665,                   !- N309
    0.8735,                  !- N310
    0.0788,                  !- N311
    0.0788,                  !- N312
    0.67,                    !- N313
    0.8722,                  !- N314
    0.0785,                  !- N315
    0.0785,                  !- N316
    0.675,                   !- N317
    0.8703,                  !- N318
    0.0783,                  !- N319
    0.0783,                  !- N320
    0.68,                    !- N321
    0.8677,                  !- N322
    0.078,                   !- N323
    0.078,                   !- N324
    0.685,                   !- N325
    0.8667,                  !- N326
    0.0778,                  !- N327
    0.0778,                  !- N328
    0.69,                    !- N329
    0.8651,                  !- N330
    0.0777,                  !- N331
    0.0777,                  !- N332
    0.695,                   !- N333
    0.8622,                  !- N334
    0.0773,                  !- N335
    0.0773,                  !- N336
    0.7,                     !- N337
    0.86,                    !- N338
    0.0772,                  !- N339
    0.0772,                  !- N340
    0.705,                   !- N341
    0.8593,                  !- N342
    0.0773,                  !- N343
    0.0773,                  !- N344
    0.71,                    !- N345
    0.8587,                  !- N346
    0.077,                   !- N347
    0.077,                   !- N348
    0.715,                   !- N349
    0.8554,                  !- N350
    0.0769,                  !- N351
    0.0769,                  !- N352
    0.72,                    !- N353
    0.8536,                  !- N354
    0.0764,                  !- N355
    0.0764,                  !- N356
    0.725,                   !- N357
    0.8502,                  !- N358
    0.0764,                  !- N359
    0.0764,                  !- N360
    0.73,                    !- N361
    0.8498,                  !- N362
    0.0763,                  !- N363
    0.0763,                  !- N364
    0.735,                   !- N365
    0.8467,                  !- N366
    0.0757,                  !- N367
    0.0757,                  !- N368
    0.74,                    !- N369
    0.8448,                  !- N370
    0.0758,                  !- N371
    0.0758,                  !- N372
    0.745,                   !- N373
    0.8433,                  !- N374
    0.0755,                  !- N375
    0.0755,                  !- N376
    0.75,                    !- N377
    0.8408,                  !- N378
    0.0755,                  !- N379
    0.0755,                  !- N380
    0.755,                   !- N381
    0.838,                   !- N382
    0.0748,                  !- N383
    0.0748,                  !- N384
    0.76,                    !- N385
    0.8374,                  !- N386
    0.0749,                  !- N387
    0.0749,                  !- N388
    0.765,                   !- N389
    0.8343,                  !- N390
    0.0749,                  !- N391
    0.0749,                  !- N392
    0.77,                    !- N393
    0.8312,                  !- N394
    0.0746,                  !- N395
    0.0746,                  !- N396
    0.775,                   !- N397
    0.8295,                  !- N398
    0.0742,                  !- N399
    0.0742,                  !- N400
    0.78,                    !- N401
    0.8305,                  !- N402
    0.0741,                  !- N403
    0.0741,                  !- N404
    0.785,                   !- N405
    0.8276,                  !- N406
    0.074,                   !- N407
    0.074,                   !- N408
    0.79,                    !- N409
    0.8247,                  !- N410
    0.0742,                  !- N411
    0.0742,                  !- N412
    0.795,                   !- N413
    0.8223,                  !- N414
    0.0736,                  !- N415
    0.0736,                  !- N416
    0.8,                     !- N417
    0.8214,                  !- N418
    0.0733,                  !- N419
    0.0733,                  !- N420
    0.805,                   !- N421
    0.8177,                  !- N422
    0.0733,                  !- N423
    0.0733,                  !- N424
    0.81,                    !- N425
    0.8183,                  !- N426
    0.0733,                  !- N427
    0.0733,                  !- N428
    0.815,                   !- N429
    0.8171,                  !- N430
    0.0735,                  !- N431
    0.0735,                  !- N432
    0.82,                    !- N433
    0.8148,                  !- N434
    0.0728,                  !- N435
    0.0728,                  !- N436
    0.825,                   !- N437
    0.811,                   !- N438
    0.0727,                  !- N439
    0.0727,                  !- N440
    0.83,                    !- N441
    0.8109,                  !- N442
    0.0728,                  !- N443
    0.0728,                  !- N444
    0.835,                   !- N445
    0.8095,                  !- N446
    0.0724,                  !- N447
    0.0724,                  !- N448
    0.84,                    !- N449
    0.8056,                  !- N450
    0.0722,                  !- N451
    0.0722,                  !- N452
    0.845,                   !- N453
    0.8098,                  !- N454
    0.0722,                  !- N455
    0.0722,                  !- N456
    0.85,                    !- N457
    0.8068,                  !- N458
    0.0722,                  !- N459
    0.0722,                  !- N460
    0.855,                   !- N461
    0.8087,                  !- N462
    0.0722,                  !- N463
    0.0722,                  !- N464
    0.86,                    !- N465
    0.8055,                  !- N466
    0.0736,                  !- N467
    0.0736,                  !- N468
    0.865,                   !- N469
    0.8,                     !- N470
    0.0732,                  !- N471
    0.0732,                  !- N472
    0.87,                    !- N473
    0.7971,                  !- N474
    0.0729,                  !- N475
    0.0729,                  !- N476
    0.875,                   !- N477
    0.7971,                  !- N478
    0.0723,                  !- N479
    0.0723,                  !- N480
    0.88,                    !- N481
    0.7971,                  !- N482
    0.0734,                  !- N483
    0.0734,                  !- N484
    0.885,                   !- N485
    0.7953,                  !- N486
    0.0732,                  !- N487
    0.0732,                  !- N488
    0.89,                    !- N489
    0.795,                   !- N490
    0.0736,                  !- N491
    0.0736,                  !- N492
    0.895,                   !- N493
    0.7931,                  !- N494
    0.0717,                  !- N495
    0.0717,                  !- N496
    0.9,                     !- N497
    0.7924,                  !- N498
    0.0704,                  !- N499
    0.0704,                  !- N500
    0.905,                   !- N501
    0.7914,                  !- N502
    0.0731,                  !- N503
    0.0731,                  !- N504
    0.91,                    !- N505
    0.7897,                  !- N506
    0.0713,                  !- N507
    0.0713,                  !- N508
    0.915,                   !- N509
    0.7904,                  !- N510
    0.0736,                  !- N511
    0.0736,                  !- N512
    0.92,                    !- N513
    0.7895,                  !- N514
    0.0691,                  !- N515
    0.0691,                  !- N516
    0.925,                   !- N517
    0.7863,                  !- N518
    0.074,                   !- N519
    0.074,                   !- N520
    0.93,                    !- N521
    0.7861,                  !- N522
    0.0749,                  !- N523
    0.0749,                  !- N524
    0.935,                   !- N525
    0.7868,                  !- N526
    0.0721,                  !- N527
    0.0721,                  !- N528
    0.94,                    !- N529
    0.7859,                  !- N530
    0.072,                   !- N531
    0.072,                   !- N532
    0.945,                   !- N533
    0.7867,                  !- N534
    0.0727,                  !- N535
    0.0727,                  !- N536
    0.95,                    !- N537
    0.7835,                  !- N538
    0.0696,                  !- N539
    0.0696,                  !- N540
    0.955,                   !- N541
    0.7849,                  !- N542
    0.0749,                  !- N543
    0.0749,                  !- N544
    0.96,                    !- N545
    0.7836,                  !- N546
    0.0699,                  !- N547
    0.0699,                  !- N548
    0.965,                   !- N549
    0.7828,                  !- N550
    0.0722,                  !- N551
    0.0722,                  !- N552
    0.97,                    !- N553
    0.783,                   !- N554
    0.0693,                  !- N555
    0.0693,                  !- N556
    0.975,                   !- N557
    0.78,                    !- N558
    0.0714,                  !- N559
    0.0714,                  !- N560
    0.98,                    !- N561
    0.7813,                  !- N562
    0.0714,                  !- N563
    0.0714,                  !- N564
    0.985,                   !- N565
    0.7832,                  !- N566
    0.0699,                  !- N567
    0.0699,                  !- N568
    0.99,                    !- N569
    0.7798,                  !- N570
    0.0674,                  !- N571
    0.0674,                  !- N572
    0.995,                   !- N573
    0.7805,                  !- N574
    0.0741,                  !- N575
    0.0741,                  !- N576
    1,                       !- N577
    0.7796,                  !- N578
    0.0696,                  !- N579
    0.0696,                  !- N580
    1.005,                   !- N581
    0.7786,                  !- N582
    0.0687,                  !- N583
    0.0687,                  !- N584
    1.01,                    !- N585
    0.7796,                  !- N586
    0.0712,                  !- N587
    0.0712,                  !- N588
    1.015,                   !- N589
    0.7803,                  !- N590
    0.0679,                  !- N591
    0.0679,                  !- N592
    1.02,                    !- N593
    0.7807,                  !- N594
    0.0682,                  !- N595
    0.0682,                  !- N596
    1.025,                   !- N597
    0.779,                   !- N598
    0.0764,                  !- N599
    0.0764,                  !- N600
    1.03,                    !- N601
    0.779,                   !- N602
    0.0714,                  !- N603
    0.0714,                  !- N604
    1.035,                   !- N605
    0.7801,                  !- N606
    0.0696,                  !- N607
    0.0696,                  !- N608
    1.04,                    !- N609
    0.7795,                  !- N610
    0.0705,                  !- N611
    0.0705,                  !- N612
    1.045,                   !- N613
    0.7786,                  !- N614
    0.071,                   !- N615
    0.071,                   !- N616
    1.05,                    !- N617
    0.7789,                  !- N618
    0.0726,                  !- N619
    0.0726,                  !- N620
    1.055,                   !- N621
    0.7779,                  !- N622
    0.0726,                  !- N623
    0.0726,                  !- N624
    1.06,                    !- N625
    0.7799,                  !- N626
    0.0674,                  !- N627
    0.0674,                  !- N628
    1.065,                   !- N629
    0.778,                   !- N630
    0.0704,                  !- N631
    0.0704,                  !- N632
    1.07,                    !- N633
    0.7786,                  !- N634
    0.0719,                  !- N635
    0.0719,                  !- N636
    1.075,                   !- N637
    0.7797,                  !- N638
    0.068,                   !- N639
    0.068,                   !- N640
    1.08,                    !- N641
    0.781,                   !- N642
    0.0719,                  !- N643
    0.0719,                  !- N644
    1.085,                   !- N645
    0.7776,                  !- N646
    0.0661,                  !- N647
    0.0661,                  !- N648
    1.09,                    !- N649
    0.7791,                  !- N650
    0.0725,                  !- N651
    0.0725,                  !- N652
    1.095,                   !- N653
    0.7767,                  !- N654
    0.0671,                  !- N655
    0.0671,                  !- N656
    1.1,                     !- N657
    0.7788,                  !- N658
    0.071,                   !- N659
    0.071,                   !- N660
    1.105,                   !- N661
    0.7777,                  !- N662
    0.0692,                  !- N663
    0.0692,                  !- N664
    1.11,                    !- N665
    0.7779,                  !- N666
    0.0688,                  !- N667
    0.0688,                  !- N668
    1.115,                   !- N669
    0.777,                   !- N670
    0.069,                   !- N671
    0.069,                   !- N672
    1.12,                    !- N673
    0.7794,                  !- N674
    0.0732,                  !- N675
    0.0732,                  !- N676
    1.125,                   !- N677
    0.7811,                  !- N678
    0.0713,                  !- N679
    0.0713,                  !- N680
    1.13,                    !- N681
    0.7793,                  !- N682
    0.0713,                  !- N683
    0.0713,                  !- N684
    1.135,                   !- N685
    0.7792,                  !- N686
    0.0698,                  !- N687
    0.0698,                  !- N688
    1.14,                    !- N689
    0.7797,                  !- N690
    0.0702,                  !- N691
    0.0702,                  !- N692
    1.145,                   !- N693
    0.781,                   !- N694
    0.0683,                  !- N695
    0.0683,                  !- N696
    1.15,                    !- N697
    0.7829,                  !- N698
    0.0714,                  !- N699
    0.0714,                  !- N700
    1.155,                   !- N701
    0.78,                    !- N702
    0.0695,                  !- N703
    0.0695,                  !- N704
    1.16,                    !- N705
    0.7806,                  !- N706
    0.0737,                  !- N707
    0.0737,                  !- N708
    1.165,                   !- N709
    0.7799,                  !- N710
    0.0694,                  !- N711
    0.0694,                  !- N712
    1.17,                    !- N713
    0.7802,                  !- N714
    0.0706,                  !- N715
    0.0706,                  !- N716
    1.175,                   !- N717
    0.7823,                  !- N718
    0.0702,                  !- N719
    0.0702,                  !- N720
    1.18,                    !- N721
    0.7823,                  !- N722
    0.0718,                  !- N723
    0.0718,                  !- N724
    1.185,                   !- N725
    0.7824,                  !- N726
    0.0704,                  !- N727
    0.0704,                  !- N728
    1.19,                    !- N729
    0.7817,                  !- N730
    0.0688,                  !- N731
    0.0688,                  !- N732
    1.195,                   !- N733
    0.7821,                  !- N734
    0.0673,                  !- N735
    0.0673,                  !- N736
    1.2,                     !- N737
    0.7824,                  !- N738
    0.0698,                  !- N739
    0.0698,                  !- N740
    1.205,                   !- N741
    0.7867,                  !- N742
    0.0706,                  !- N743
    0.0706,                  !- N744
    1.21,                    !- N745
    0.785,                   !- N746
    0.073,                   !- N747
    0.073,                   !- N748
    1.215,                   !- N749
    0.786,                   !- N750
    0.0687,                  !- N751
    0.0687,                  !- N752
    1.22,                    !- N753
    0.7845,                  !- N754
    0.0704,                  !- N755
    0.0704,                  !- N756
    1.225,                   !- N757
    0.7861,                  !- N758
    0.0709,                  !- N759
    0.0709,                  !- N760
    1.23,                    !- N761
    0.7858,                  !- N762
    0.0737,                  !- N763
    0.0737,                  !- N764
    1.235,                   !- N765
    0.7847,                  !- N766
    0.0736,                  !- N767
    0.0736,                  !- N768
    1.24,                    !- N769
    0.7881,                  !- N770
    0.0679,                  !- N771
    0.0679,                  !- N772
    1.245,                   !- N773
    0.7881,                  !- N774
    0.0747,                  !- N775
    0.0747,                  !- N776
    1.25,                    !- N777
    0.7892,                  !- N778
    0.0727,                  !- N779
    0.0727,                  !- N780
    1.255,                   !- N781
    0.7891,                  !- N782
    0.07,                    !- N783
    0.07,                    !- N784
    1.26,                    !- N785
    0.787,                   !- N786
    0.0688,                  !- N787
    0.0688,                  !- N788
    1.265,                   !- N789
    0.7889,                  !- N790
    0.0706,                  !- N791
    0.0706,                  !- N792
    1.27,                    !- N793
    0.7905,                  !- N794
    0.072,                   !- N795
    0.072,                   !- N796
    1.275,                   !- N797
    0.7915,                  !- N798
    0.0697,                  !- N799
    0.0697,                  !- N800
    1.28,                    !- N801
    0.7923,                  !- N802
    0.0727,                  !- N803
    0.0727,                  !- N804
    1.285,                   !- N805
    0.7934,                  !- N806
    0.071,                   !- N807
    0.071,                   !- N808
    1.29,                    !- N809
    0.7934,                  !- N810
    0.0706,                  !- N811
    0.0706,                  !- N812
    1.295,                   !- N813
    0.7928,                  !- N814
    0.0704,                  !- N815
    0.0704,                  !- N816
    1.3,                     !- N817
    0.7946,                  !- N818
    0.0703,                  !- N819
    0.0703,                  !- N820
    1.305,                   !- N821
    0.7948,                  !- N822
    0.0739,                  !- N823
    0.0739,                  !- N824
    1.31,                    !- N825
    0.7961,                  !- N826
    0.0701,                  !- N827
    0.0701,                  !- N828
    1.315,                   !- N829
    0.798,                   !- N830
    0.0719,                  !- N831
    0.0719,                  !- N832
    1.32,                    !- N833
    0.7982,                  !- N834
    0.0665,                  !- N835
    0.0665,                  !- N836
    1.325,                   !- N837
    0.7968,                  !- N838
    0.0718,                  !- N839
    0.0718,                  !- N840
    1.33,                    !- N841
    0.8009,                  !- N842
    0.0695,                  !- N843
    0.0695,                  !- N844
    1.335,                   !- N845
    0.8029,                  !- N846
    0.0709,                  !- N847
    0.0709,                  !- N848
    1.34,                    !- N849
    0.8006,                  !- N850
    0.0666,                  !- N851
    0.0666,                  !- N852
    1.345,                   !- N853
    0.8049,                  !- N854
    0.0701,                  !- N855
    0.0701,                  !- N856
    1.35,                    !- N857
    0.801,                   !- N858
    0.0679,                  !- N859
    0.0679,                  !- N860
    1.355,                   !- N861
    0.8045,                  !- N862
    0.0716,                  !- N863
    0.0716,                  !- N864
    1.36,                    !- N865
    0.8045,                  !- N866
    0.0701,                  !- N867
    0.0701,                  !- N868
    1.365,                   !- N869
    0.8052,                  !- N870
    0.0704,                  !- N871
    0.0704,                  !- N872
    1.37,                    !- N873
    0.8056,                  !- N874
    0.0735,                  !- N875
    0.0735,                  !- N876
    1.375,                   !- N877
    0.8082,                  !- N878
    0.0711,                  !- N879
    0.0711,                  !- N880
    1.38,                    !- N881
    0.8095,                  !- N882
    0.0725,                  !- N883
    0.0725,                  !- N884
    1.385,                   !- N885
    0.8112,                  !- N886
    0.0717,                  !- N887
    0.0717,                  !- N888
    1.39,                    !- N889
    0.8072,                  !- N890
    0.0719,                  !- N891
    0.0719,                  !- N892
    1.395,                   !- N893
    0.8087,                  !- N894
    0.0696,                  !- N895
    0.0696,                  !- N896
    1.4,                     !- N897
    0.809,                   !- N898
    0.0707,                  !- N899
    0.0707,                  !- N900
    1.405,                   !- N901
    0.8082,                  !- N902
    0.068,                   !- N903
    0.068,                   !- N904
    1.41,                    !- N905
    0.8108,                  !- N906
    0.0709,                  !- N907
    0.0709,                  !- N908
    1.415,                   !- N909
    0.8114,                  !- N910
    0.0732,                  !- N911
    0.0732,                  !- N912
    1.42,                    !- N913
    0.8112,                  !- N914
    0.0688,                  !- N915
    0.0688,                  !- N916
    1.425,                   !- N917
    0.8127,                  !- N918
    0.0696,                  !- N919
    0.0696,                  !- N920
    1.43,                    !- N921
    0.8146,                  !- N922
    0.075,                   !- N923
    0.075,                   !- N924
    1.435,                   !- N925
    0.8159,                  !- N926
    0.0717,                  !- N927
    0.0717,                  !- N928
    1.44,                    !- N929
    0.8172,                  !- N930
    0.072,                   !- N931
    0.072,                   !- N932
    1.445,                   !- N933
    0.8172,                  !- N934
    0.0716,                  !- N935
    0.0716,                  !- N936
    1.45,                    !- N937
    0.8185,                  !- N938
    0.0706,                  !- N939
    0.0706,                  !- N940
    1.455,                   !- N941
    0.8217,                  !- N942
    0.0724,                  !- N943
    0.0724,                  !- N944
    1.46,                    !- N945
    0.8229,                  !- N946
    0.0707,                  !- N947
    0.0707,                  !- N948
    1.465,                   !- N949
    0.8234,                  !- N950
    0.0719,                  !- N951
    0.0719,                  !- N952
    1.47,                    !- N953
    0.8247,                  !- N954
    0.0677,                  !- N955
    0.0677,                  !- N956
    1.475,                   !- N957
    0.826,                   !- N958
    0.0728,                  !- N959
    0.0728,                  !- N960
    1.48,                    !- N961
    0.8255,                  !- N962
    0.0698,                  !- N963
    0.0698,                  !- N964
    1.485,                   !- N965
    0.8286,                  !- N966
    0.0717,                  !- N967
    0.0717,                  !- N968
    1.49,                    !- N969
    0.8273,                  !- N970
    0.071,                   !- N971
    0.071,                   !- N972
    1.495,                   !- N973
    0.8296,                  !- N974
    0.0676,                  !- N975
    0.0676,                  !- N976
    1.5,                     !- N977
    0.8312,                  !- N978
    0.0694,                  !- N979
    0.0694,                  !- N980
    1.505,                   !- N981
    0.8317,                  !- N982
    0.0727,                  !- N983
    0.0727,                  !- N984
    1.51,                    !- N985
    0.8321,                  !- N986
    0.0741,                  !- N987
    0.0741,                  !- N988
    1.515,                   !- N989
    0.8333,                  !- N990
    0.0731,                  !- N991
    0.0731,                  !- N992
    1.52,                    !- N993
    0.8332,                  !- N994
    0.0711,                  !- N995
    0.0711,                  !- N996
    1.525,                   !- N997
    0.8338,                  !- N998
    0.0733,                  !- N999
    0.0733,                  !- N1000
    1.53,                    !- N1001
    0.8344,                  !- N1002
    0.0742,                  !- N1003
    0.0742,                  !- N1004
    1.535,                   !- N1005
    0.8363,                  !- N1006
    0.0715,                  !- N1007
    0.0715,                  !- N1008
    1.54,                    !- N1009
    0.838,                   !- N1010
    0.0716,                  !- N1011
    0.0716,                  !- N1012
    1.545,                   !- N1013
    0.8377,                  !- N1014
    0.0732,                  !- N1015
    0.0732,                  !- N1016
    1.55,                    !- N1017
    0.8373,                  !- N1018
    0.0706,                  !- N1019
    0.0706,                  !- N1020
    1.555,                   !- N1021
    0.8381,                  !- N1022
    0.0725,                  !- N1023
    0.0725,                  !- N1024
    1.56,                    !- N1025
    0.84,                    !- N1026
    0.0739,                  !- N1027
    0.0739,                  !- N1028
    1.565,                   !- N1029
    0.8404,                  !- N1030
    0.0691,                  !- N1031
    0.0691,                  !- N1032
    1.57,                    !- N1033
    0.8401,                  !- N1034
    0.0702,                  !- N1035
    0.0702,                  !- N1036
    1.575,                   !- N1037
    0.8442,                  !- N1038
    0.0743,                  !- N1039
    0.0743,                  !- N1040
    1.58,                    !- N1041
    0.8419,                  !- N1042
    0.0729,                  !- N1043
    0.0729,                  !- N1044
    1.585,                   !- N1045
    0.8444,                  !- N1046
    0.0729,                  !- N1047
    0.0729,                  !- N1048
    1.59,                    !- N1049
    0.8448,                  !- N1050
    0.0712,                  !- N1051
    0.0712,                  !- N1052
    1.595,                   !- N1053
    0.8457,                  !- N1054
    0.074,                   !- N1055
    0.074,                   !- N1056
    1.6,                     !- N1057
    0.8443,                  !- N1058
    0.0722,                  !- N1059
    0.0722,                  !- N1060
    1.605,                   !- N1061
    0.8446,                  !- N1062
    0.073,                   !- N1063
    0.073,                   !- N1064
    1.61,                    !- N1065
    0.845,                   !- N1066
    0.0712,                  !- N1067
    0.0712,                  !- N1068
    1.615,                   !- N1069
    0.8442,                  !- N1070
    0.0715,                  !- N1071
    0.0715,                  !- N1072
    1.62,                    !- N1073
    0.8467,                  !- N1074
    0.0736,                  !- N1075
    0.0736,                  !- N1076
    1.625,                   !- N1077
    0.8458,                  !- N1078
    0.0703,                  !- N1079
    0.0703,                  !- N1080
    1.63,                    !- N1081
    0.8471,                  !- N1082
    0.0745,                  !- N1083
    0.0745,                  !- N1084
    1.635,                   !- N1085
    0.8461,                  !- N1086
    0.0752,                  !- N1087
    0.0752,                  !- N1088
    1.64,                    !- N1089
    0.8452,                  !- N1090
    0.0721,                  !- N1091
    0.0721,                  !- N1092
    1.645,                   !- N1093
    0.8454,                  !- N1094
    0.0737,                  !- N1095
    0.0737,                  !- N1096
    1.65,                    !- N1097
    0.8471,                  !- N1098
    0.0722,                  !- N1099
    0.0722,                  !- N1100
    1.655,                   !- N1101
    0.8466,                  !- N1102
    0.0749,                  !- N1103
    0.0749,                  !- N1104
    1.66,                    !- N1105
    0.8486,                  !- N1106
    0.0727,                  !- N1107
    0.0727,                  !- N1108
    1.665,                   !- N1109
    0.8467,                  !- N1110
    0.0707,                  !- N1111
    0.0707,                  !- N1112
    1.67,                    !- N1113
    0.8473,                  !- N1114
    0.0705,                  !- N1115
    0.0705,                  !- N1116
    1.675,                   !- N1117
    0.8499,                  !- N1118
    0.0703,                  !- N1119
    0.0703,                  !- N1120
    1.68,                    !- N1121
    0.8469,                  !- N1122
    0.0706,                  !- N1123
    0.0706,                  !- N1124
    1.685,                   !- N1125
    0.8492,                  !- N1126
    0.0743,                  !- N1127
    0.0743,                  !- N1128
    1.69,                    !- N1129
    0.8485,                  !- N1130
    0.0714,                  !- N1131
    0.0714,                  !- N1132
    1.695,                   !- N1133
    0.8472,                  !- N1134
    0.0731,                  !- N1135
    0.0731,                  !- N1136
    1.7,                     !- N1137
    0.844,                   !- N1138
    0.069,                   !- N1139
    0.069,                   !- N1140
    1.705,                   !- N1141
    0.8473,                  !- N1142
    0.0733,                  !- N1143
    0.0733,                  !- N1144
    1.71,                    !- N1145
    0.8473,                  !- N1146
    0.0747,                  !- N1147
    0.0747,                  !- N1148
    1.715,                   !- N1149
    0.8465,                  !- N1150
    0.0733,                  !- N1151
    0.0733,                  !- N1152
    1.72,                    !- N1153
    0.8485,                  !- N1154
    0.0729,                  !- N1155
    0.0729,                  !- N1156
    1.725,                   !- N1157
    0.8449,                  !- N1158
    0.0674,                  !- N1159
    0.0674,                  !- N1160
    1.73,                    !- N1161
    0.8475,                  !- N1162
    0.0731,                  !- N1163
    0.0731,                  !- N1164
    1.735,                   !- N1165
    0.849,                   !- N1166
    0.07,                    !- N1167
    0.07,                    !- N1168
    1.74,                    !- N1169
    0.8461,                  !- N1170
    0.0727,                  !- N1171
    0.0727,                  !- N1172
    1.745,                   !- N1173
    0.8468,                  !- N1174
    0.0723,                  !- N1175
    0.0723,                  !- N1176
    1.75,                    !- N1177
    0.8471,                  !- N1178
    0.0722,                  !- N1179
    0.0722,                  !- N1180
    1.755,                   !- N1181
    0.8475,                  !- N1182
    0.0756,                  !- N1183
    0.0756,                  !- N1184
    1.76,                    !- N1185
    0.8466,                  !- N1186
    0.072,                   !- N1187
    0.072,                   !- N1188
    1.765,                   !- N1189
    0.8453,                  !- N1190
    0.072,                   !- N1191
    0.072,                   !- N1192
    1.77,                    !- N1193
    0.8461,                  !- N1194
    0.0705,                  !- N1195
    0.0705,                  !- N1196
    1.775,                   !- N1197
    0.8448,                  !- N1198
    0.0716,                  !- N1199
    0.0716,                  !- N1200
    1.78,                    !- N1201
    0.845,                   !- N1202
    0.0709,                  !- N1203
    0.0709,                  !- N1204
    1.785,                   !- N1205
    0.8445,                  !- N1206
    0.0703,                  !- N1207
    0.0703,                  !- N1208
    1.79,                    !- N1209
    0.8448,                  !- N1210
    0.071,                   !- N1211
    0.071,                   !- N1212
    1.795,                   !- N1213
    0.8441,                  !- N1214
    0.0753,                  !- N1215
    0.0753,                  !- N1216
    1.8,                     !- N1217
    0.8446,                  !- N1218
    0.0734,                  !- N1219
    0.0734,                  !- N1220
    1.805,                   !- N1221
    0.845,                   !- N1222
    0.0713,                  !- N1223
    0.0713,                  !- N1224
    1.81,                    !- N1225
    0.8428,                  !- N1226
    0.0703,                  !- N1227
    0.0703,                  !- N1228
    1.815,                   !- N1229
    0.8452,                  !- N1230
    0.0688,                  !- N1231
    0.0688,                  !- N1232
    1.82,                    !- N1233
    0.8444,                  !- N1234
    0.0726,                  !- N1235
    0.0726,                  !- N1236
    1.825,                   !- N1237
    0.8441,                  !- N1238
    0.0727,                  !- N1239
    0.0727,                  !- N1240
    1.83,                    !- N1241
    0.8416,                  !- N1242
    0.0712,                  !- N1243
    0.0712,                  !- N1244
    1.835,                   !- N1245
    0.8417,                  !- N1246
    0.07,                    !- N1247
    0.07,                    !- N1248
    1.84,                    !- N1249
    0.8436,                  !- N1250
    0.0688,                  !- N1251
    0.0688,                  !- N1252
    1.845,                   !- N1253
    0.843,                   !- N1254
    0.0682,                  !- N1255
    0.0682,                  !- N1256
    1.85,                    !- N1257
    0.8424,                  !- N1258
    0.0703,                  !- N1259
    0.0703,                  !- N1260
    1.855,                   !- N1261
    0.8404,                  !- N1262
    0.0756,                  !- N1263
    0.0756,                  !- N1264
    1.86,                    !- N1265
    0.8419,                  !- N1266
    0.071,                   !- N1267
    0.071,                   !- N1268
    1.865,                   !- N1269
    0.8421,                  !- N1270
    0.0726,                  !- N1271
    0.0726,                  !- N1272
    1.87,                    !- N1273
    0.8436,                  !- N1274
    0.0717,                  !- N1275
    0.0717,                  !- N1276
    1.875,                   !- N1277
    0.8437,                  !- N1278
    0.0742,                  !- N1279
    0.0742,                  !- N1280
    1.88,                    !- N1281
    0.8413,                  !- N1282
    0.0733,                  !- N1283
    0.0733,                  !- N1284
    1.885,                   !- N1285
    0.8414,                  !- N1286
    0.0709,                  !- N1287
    0.0709,                  !- N1288
    1.89,                    !- N1289
    0.8418,                  !- N1290
    0.0723,                  !- N1291
    0.0723,                  !- N1292
    1.895,                   !- N1293
    0.8394,                  !- N1294
    0.0687,                  !- N1295
    0.0687,                  !- N1296
    1.9,                     !- N1297
    0.8408,                  !- N1298
    0.0706,                  !- N1299
    0.0706,                  !- N1300
    1.905,                   !- N1301
    0.8357,                  !- N1302
    0.0714,                  !- N1303
    0.0714,                  !- N1304
    1.91,                    !- N1305
    0.8394,                  !- N1306
    0.0682,                  !- N1307
    0.0682,                  !- N1308
    1.915,                   !- N1309
    0.8381,                  !- N1310
    0.0691,                  !- N1311
    0.0691,                  !- N1312
    1.92,                    !- N1313
    0.8375,                  !- N1314
    0.0703,                  !- N1315
    0.0703,                  !- N1316
    1.925,                   !- N1317
    0.8389,                  !- N1318
    0.0733,                  !- N1319
    0.0733,                  !- N1320
    1.93,                    !- N1321
    0.84,                    !- N1322
    0.07,                    !- N1323
    0.07,                    !- N1324
    1.935,                   !- N1325
    0.8383,                  !- N1326
    0.0704,                  !- N1327
    0.0704,                  !- N1328
    1.94,                    !- N1329
    0.838,                   !- N1330
    0.0733,                  !- N1331
    0.0733,                  !- N1332
    1.945,                   !- N1333
    0.8377,                  !- N1334
    0.0679,                  !- N1335
    0.0679,                  !- N1336
    1.95,                    !- N1337
    0.8375,                  !- N1338
    0.0682,                  !- N1339
    0.0682,                  !- N1340
    1.955,                   !- N1341
    0.8382,                  !- N1342
    0.0718,                  !- N1343
    0.0718,                  !- N1344
    1.96,                    !- N1345
    0.836,                   !- N1346
    0.0699,                  !- N1347
    0.0699,                  !- N1348
    1.965,                   !- N1349
    0.8376,                  !- N1350
    0.0705,                  !- N1351
    0.0705,                  !- N1352
    1.97,                    !- N1353
    0.8365,                  !- N1354
    0.0693,                  !- N1355
    0.0693,                  !- N1356
    1.975,                   !- N1357
    0.8388,                  !- N1358
    0.0725,                  !- N1359
    0.0725,                  !- N1360
    1.98,                    !- N1361
    0.8382,                  !- N1362
    0.0689,                  !- N1363
    0.0689,                  !- N1364
    1.985,                   !- N1365
    0.8383,                  !- N1366
    0.0697,                  !- N1367
    0.0697,                  !- N1368
    1.99,                    !- N1369
    0.8371,                  !- N1370
    0.0701,                  !- N1371
    0.0701,                  !- N1372
    1.995,                   !- N1373
    0.8368,                  !- N1374
    0.0676,                  !- N1375
    0.0676,                  !- N1376
    2,                       !- N1377
    0.8361,                  !- N1378
    0.0685,                  !- N1379
    0.0685,                  !- N1380
    2.005,                   !- N1381
    0.8354,                  !- N1382
    0.0727,                  !- N1383
    0.0727,                  !- N1384
    2.01,                    !- N1385
    0.8362,                  !- N1386
    0.0686,                  !- N1387
    0.0686,                  !- N1388
    2.015,                   !- N1389
    0.8377,                  !- N1390
    0.069,                   !- N1391
    0.069,                   !- N1392
    2.02,                    !- N1393
    0.8341,                  !- N1394
    0.0679,                  !- N1395
    0.0679,                  !- N1396
    2.025,                   !- N1397
    0.8359,                  !- N1398
    0.0674,                  !- N1399
    0.0674,                  !- N1400
    2.03,                    !- N1401
    0.8355,                  !- N1402
    0.0725,                  !- N1403
    0.0725,                  !- N1404
    2.035,                   !- N1405
    0.8354,                  !- N1406
    0.0681,                  !- N1407
    0.0681,                  !- N1408
    2.04,                    !- N1409
    0.8351,                  !- N1410
    0.0689,                  !- N1411
    0.0689,                  !- N1412
    2.045,                   !- N1413
    0.8359,                  !- N1414
    0.0651,                  !- N1415
    0.0651,                  !- N1416
    2.05,                    !- N1417
    0.836,                   !- N1418
    0.0688,                  !- N1419
    0.0688,                  !- N1420
    2.055,                   !- N1421
    0.8365,                  !- N1422
    0.0707,                  !- N1423
    0.0707,                  !- N1424
    2.06,                    !- N1425
    0.836,                   !- N1426
    0.0723,                  !- N1427
    0.0723,                  !- N1428
    2.065,                   !- N1429
    0.836,                   !- N1430
    0.069,                   !- N1431
    0.069,                   !- N1432
    2.07,                    !- N1433
    0.8366,                  !- N1434
    0.0681,                  !- N1435
    0.0681,                  !- N1436
    2.075,                   !- N1437
    0.8356,                  !- N1438
    0.0707,                  !- N1439
    0.0707,                  !- N1440
    2.08,                    !- N1441
    0.8367,                  !- N1442
    0.0708,                  !- N1443
    0.0708,                  !- N1444
    2.085,                   !- N1445
    0.8362,                  !- N1446
    0.0712,                  !- N1447
    0.0712,                  !- N1448
    2.09,                    !- N1449
    0.8344,                  !- N1450
    0.0682,                  !- N1451
    0.0682,                  !- N1452
    2.095,                   !- N1453
    0.8373,                  !- N1454
    0.0692,                  !- N1455
    0.0692,                  !- N1456
    2.1,                     !- N1457
    0.8334,                  !- N1458
    0.0679,                  !- N1459
    0.0679,                  !- N1460
    2.105,                   !- N1461
    0.8346,                  !- N1462
    0.0733,                  !- N1463
    0.0733,                  !- N1464
    2.11,                    !- N1465
    0.835,                   !- N1466
    0.0684,                  !- N1467
    0.0684,                  !- N1468
    2.115,                   !- N1469
    0.8334,                  !- N1470
    0.0704,                  !- N1471
    0.0704,                  !- N1472
    2.12,                    !- N1473
    0.8324,                  !- N1474
    0.0679,                  !- N1475
    0.0679,                  !- N1476
    2.125,                   !- N1477
    0.8343,                  !- N1478
    0.068,                   !- N1479
    0.068,                   !- N1480
    2.13,                    !- N1481
    0.8317,                  !- N1482
    0.0688,                  !- N1483
    0.0688,                  !- N1484
    2.135,                   !- N1485
    0.8321,                  !- N1486
    0.0677,                  !- N1487
    0.0677,                  !- N1488
    2.14,                    !- N1489
    0.8319,                  !- N1490
    0.0714,                  !- N1491
    0.0714,                  !- N1492
    2.145,                   !- N1493
    0.8319,                  !- N1494
    0.069,                   !- N1495
    0.069,                   !- N1496
    2.15,                    !- N1497
    0.8293,                  !- N1498
    0.0688,                  !- N1499
    0.0688,                  !- N1500
    2.155,                   !- N1501
    0.8286,                  !- N1502
    0.0679,                  !- N1503
    0.0679,                  !- N1504
    2.16,                    !- N1505
    0.8275,                  !- N1506
    0.0681,                  !- N1507
    0.0681,                  !- N1508
    2.165,                   !- N1509
    0.8271,                  !- N1510
    0.0682,                  !- N1511
    0.0682,                  !- N1512
    2.17,                    !- N1513
    0.8256,                  !- N1514
    0.0674,                  !- N1515
    0.0674,                  !- N1516
    2.175,                   !- N1517
    0.8225,                  !- N1518
    0.0693,                  !- N1519
    0.0693,                  !- N1520
    2.18,                    !- N1521
    0.8194,                  !- N1522
    0.0686,                  !- N1523
    0.0686,                  !- N1524
    2.185,                   !- N1525
    0.8137,                  !- N1526
    0.0669,                  !- N1527
    0.0669,                  !- N1528
    2.19,                    !- N1529
    0.8129,                  !- N1530
    0.0674,                  !- N1531
    0.0674,                  !- N1532
    2.195,                   !- N1533
    0.8092,                  !- N1534
    0.0628,                  !- N1535
    0.0628,                  !- N1536
    2.2,                     !- N1537
    0.8051,                  !- N1538
    0.0637,                  !- N1539
    0.0637,                  !- N1540
    2.205,                   !- N1541
    0.8042,                  !- N1542
    0.0672,                  !- N1543
    0.0672,                  !- N1544
    2.21,                    !- N1545
    0.8035,                  !- N1546
    0.0723,                  !- N1547
    0.0723,                  !- N1548
    2.215,                   !- N1549
    0.8007,                  !- N1550
    0.0653,                  !- N1551
    0.0653,                  !- N1552
    2.22,                    !- N1553
    0.7992,                  !- N1554
    0.0684,                  !- N1555
    0.0684,                  !- N1556
    2.225,                   !- N1557
    0.8006,                  !- N1558
    0.0612,                  !- N1559
    0.0612,                  !- N1560
    2.23,                    !- N1561
    0.8021,                  !- N1562
    0.0611,                  !- N1563
    0.0611,                  !- N1564
    2.235,                   !- N1565
    0.8006,                  !- N1566
    0.0674,                  !- N1567
    0.0674,                  !- N1568
    2.24,                    !- N1569
    0.8,                     !- N1570
    0.0658,                  !- N1571
    0.0658,                  !- N1572
    2.245,                   !- N1573
    0.8015,                  !- N1574
    0.0659,                  !- N1575
    0.0659,                  !- N1576
    2.25,                    !- N1577
    0.8043,                  !- N1578
    0.0664,                  !- N1579
    0.0664,                  !- N1580
    2.255,                   !- N1581
    0.8033,                  !- N1582
    0.0624,                  !- N1583
    0.0624,                  !- N1584
    2.26,                    !- N1585
    0.8057,                  !- N1586
    0.0682,                  !- N1587
    0.0682,                  !- N1588
    2.265,                   !- N1589
    0.8056,                  !- N1590
    0.0656,                  !- N1591
    0.0656,                  !- N1592
    2.27,                    !- N1593
    0.8097,                  !- N1594
    0.0696,                  !- N1595
    0.0696,                  !- N1596
    2.275,                   !- N1597
    0.8077,                  !- N1598
    0.0678,                  !- N1599
    0.0678,                  !- N1600
    2.28,                    !- N1601
    0.8072,                  !- N1602
    0.0638,                  !- N1603
    0.0638,                  !- N1604
    2.285,                   !- N1605
    0.8093,                  !- N1606
    0.0708,                  !- N1607
    0.0708,                  !- N1608
    2.29,                    !- N1609
    0.8108,                  !- N1610
    0.0656,                  !- N1611
    0.0656,                  !- N1612
    2.295,                   !- N1613
    0.8106,                  !- N1614
    0.0645,                  !- N1615
    0.0645,                  !- N1616
    2.3,                     !- N1617
    0.8114,                  !- N1618
    0.0671,                  !- N1619
    0.0671,                  !- N1620
    2.305,                   !- N1621
    0.8134,                  !- N1622
    0.0694,                  !- N1623
    0.0694,                  !- N1624
    2.31,                    !- N1625
    0.8127,                  !- N1626
    0.0708,                  !- N1627
    0.0708,                  !- N1628
    2.315,                   !- N1629
    0.8122,                  !- N1630
    0.0666,                  !- N1631
    0.0666,                  !- N1632
    2.32,                    !- N1633
    0.8121,                  !- N1634
    0.0656,                  !- N1635
    0.0656,                  !- N1636
    2.325,                   !- N1637
    0.8139,                  !- N1638
    0.069,                   !- N1639
    0.069,                   !- N1640
    2.33,                    !- N1641
    0.8124,                  !- N1642
    0.0667,                  !- N1643
    0.0667,                  !- N1644
    2.335,                   !- N1645
    0.8152,                  !- N1646
    0.0703,                  !- N1647
    0.0703,                  !- N1648
    2.34,                    !- N1649
    0.8161,                  !- N1650
    0.0693,                  !- N1651
    0.0693,                  !- N1652
    2.345,                   !- N1653
    0.8147,                  !- N1654
    0.0684,                  !- N1655
    0.0684,                  !- N1656
    2.35,                    !- N1657
    0.8145,                  !- N1658
    0.0698,                  !- N1659
    0.0698,                  !- N1660
    2.355,                   !- N1661
    0.8134,                  !- N1662
    0.0633,                  !- N1663
    0.0633,                  !- N1664
    2.36,                    !- N1665
    0.8152,                  !- N1666
    0.069,                   !- N1667
    0.069,                   !- N1668
    2.365,                   !- N1669
    0.8146,                  !- N1670
    0.0676,                  !- N1671
    0.0676,                  !- N1672
    2.37,                    !- N1673
    0.8119,                  !- N1674
    0.061,                   !- N1675
    0.061,                   !- N1676
    2.375,                   !- N1677
    0.815,                   !- N1678
    0.0671,                  !- N1679
    0.0671,                  !- N1680
    2.38,                    !- N1681
    0.8111,                  !- N1682
    0.0676,                  !- N1683
    0.0676,                  !- N1684
    2.385,                   !- N1685
    0.8121,                  !- N1686
    0.0651,                  !- N1687
    0.0651,                  !- N1688
    2.39,                    !- N1689
    0.8128,                  !- N1690
    0.068,                   !- N1691
    0.068,                   !- N1692
    2.395,                   !- N1693
    0.8121,                  !- N1694
    0.0665,                  !- N1695
    0.0665,                  !- N1696
    2.4,                     !- N1697
    0.8115,                  !- N1698
    0.0748,                  !- N1699
    0.0748,                  !- N1700
    2.405,                   !- N1701
    0.8054,                  !- N1702
    0.0679,                  !- N1703
    0.0679,                  !- N1704
    2.41,                    !- N1705
    0.808,                   !- N1706
    0.0675,                  !- N1707
    0.0675,                  !- N1708
    2.415,                   !- N1709
    0.8064,                  !- N1710
    0.0634,                  !- N1711
    0.0634,                  !- N1712
    2.42,                    !- N1713
    0.8057,                  !- N1714
    0.0709,                  !- N1715
    0.0709,                  !- N1716
    2.425,                   !- N1717
    0.807,                   !- N1718
    0.0716,                  !- N1719
    0.0716,                  !- N1720
    2.43,                    !- N1721
    0.7998,                  !- N1722
    0.0686,                  !- N1723
    0.0686,                  !- N1724
    2.435,                   !- N1725
    0.7996,                  !- N1726
    0.065,                   !- N1727
    0.065,                   !- N1728
    2.44,                    !- N1729
    0.7993,                  !- N1730
    0.0618,                  !- N1731
    0.0618,                  !- N1732
    2.445,                   !- N1733
    0.7985,                  !- N1734
    0.0692,                  !- N1735
    0.0692,                  !- N1736
    2.45,                    !- N1737
    0.7921,                  !- N1738
    0.0692,                  !- N1739
    0.0692,                  !- N1740
    2.455,                   !- N1741
    0.7968,                  !- N1742
    0.0697,                  !- N1743
    0.0697,                  !- N1744
    2.46,                    !- N1745
    0.7896,                  !- N1746
    0.0547,                  !- N1747
    0.0547,                  !- N1748
    2.465,                   !- N1749
    0.7929,                  !- N1750
    0.0743,                  !- N1751
    0.0743,                  !- N1752
    2.47,                    !- N1753
    0.7895,                  !- N1754
    0.0609,                  !- N1755
    0.0609,                  !- N1756
    2.475,                   !- N1757
    0.79,                    !- N1758
    0.0593,                  !- N1759
    0.0593,                  !- N1760
    2.48,                    !- N1761
    0.7881,                  !- N1762
    0.0734,                  !- N1763
    0.0734,                  !- N1764
    2.485,                   !- N1765
    0.7851,                  !- N1766
    0.0701,                  !- N1767
    0.0701,                  !- N1768
    2.49,                    !- N1769
    0.779,                   !- N1770
    0.0523,                  !- N1771
    0.0523,                  !- N1772
    2.495,                   !- N1773
    0.7895,                  !- N1774
    0.0684,                  !- N1775
    0.0684,                  !- N1776
    2.5,                     !- N1777
    0.7836,                  !- N1778
    0.0668,                  !- N1779
    0.0668;                  !- N1780

MaterialProperty:GlazingSpectralData,
    ClearOut_Lowe_DoubleLowG_SpecDat,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0.019,                   !- Transmittance 1
    0.056,                   !- Front Reflectance 1
    0.207,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0.064,                   !- Transmittance 2
    0.074,                   !- Front Reflectance 2
    0.214,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.12,                    !- Transmittance 3
    0.101,                   !- Front Reflectance 3
    0.227,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.181,                   !- Transmittance 4
    0.133,                   !- Front Reflectance 4
    0.244,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.24,                    !- Transmittance 5
    0.162,                   !- Front Reflectance 5
    0.262,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.298,                   !- N22
    0.187,                   !- N23
    0.275,                   !- N24
    0.33,                    !- N25
    0.353,                   !- N26
    0.202,                   !- N27
    0.284,                   !- N28
    0.335,                   !- N29
    0.401,                   !- N30
    0.206,                   !- N31
    0.287,                   !- N32
    0.34,                    !- N33
    0.445,                   !- N34
    0.203,                   !- N35
    0.282,                   !- N36
    0.345,                   !- N37
    0.495,                   !- N38
    0.192,                   !- N39
    0.27,                    !- N40
    0.35,                    !- N41
    0.553,                   !- N42
    0.176,                   !- N43
    0.252,                   !- N44
    0.355,                   !- N45
    0.601,                   !- N46
    0.16,                    !- N47
    0.23,                    !- N48
    0.36,                    !- N49
    0.644,                   !- N50
    0.145,                   !- N51
    0.205,                   !- N52
    0.365,                   !- N53
    0.699,                   !- N54
    0.128,                   !- N55
    0.187,                   !- N56
    0.37,                    !- N57
    0.748,                   !- N58
    0.112,                   !- N59
    0.169,                   !- N60
    0.375,                   !- N61
    0.785,                   !- N62
    0.098,                   !- N63
    0.148,                   !- N64
    0.38,                    !- N65
    0.827,                   !- N66
    0.082,                   !- N67
    0.123,                   !- N68
    0.385,                   !- N69
    0.843,                   !- N70
    0.075,                   !- N71
    0.111,                   !- N72
    0.39,                    !- N73
    0.859,                   !- N74
    0.067,                   !- N75
    0.098,                   !- N76
    0.395,                   !- N77
    0.87,                    !- N78
    0.063,                   !- N79
    0.09,                    !- N80
    0.4,                     !- N81
    0.88,                    !- N82
    0.059,                   !- N83
    0.082,                   !- N84
    0.41,                    !- N85
    0.884,                   !- N86
    0.053,                   !- N87
    0.07,                    !- N88
    0.42,                    !- N89
    0.892,                   !- N90
    0.052,                   !- N91
    0.063,                   !- N92
    0.43,                    !- N93
    0.891,                   !- N94
    0.052,                   !- N95
    0.057,                   !- N96
    0.44,                    !- N97
    0.894,                   !- N98
    0.053,                   !- N99
    0.056,                   !- N100
    0.45,                    !- N101
    0.896,                   !- N102
    0.055,                   !- N103
    0.055,                   !- N104
    0.46,                    !- N105
    0.895,                   !- N106
    0.054,                   !- N107
    0.054,                   !- N108
    0.47,                    !- N109
    0.896,                   !- N110
    0.055,                   !- N111
    0.053,                   !- N112
    0.48,                    !- N113
    0.897,                   !- N114
    0.054,                   !- N115
    0.054,                   !- N116
    0.49,                    !- N117
    0.899,                   !- N118
    0.053,                   !- N119
    0.054,                   !- N120
    0.5,                     !- N121
    0.901,                   !- N122
    0.052,                   !- N123
    0.052,                   !- N124
    0.51,                    !- N125
    0.903,                   !- N126
    0.05,                    !- N127
    0.049,                   !- N128
    0.52,                    !- N129
    0.905,                   !- N130
    0.048,                   !- N131
    0.049,                   !- N132
    0.53,                    !- N133
    0.905,                   !- N134
    0.047,                   !- N135
    0.047,                   !- N136
    0.54,                    !- N137
    0.905,                   !- N138
    0.046,                   !- N139
    0.046,                   !- N140
    0.55,                    !- N141
    0.905,                   !- N142
    0.045,                   !- N143
    0.045,                   !- N144
    0.56,                    !- N145
    0.905,                   !- N146
    0.044,                   !- N147
    0.043,                   !- N148
    0.57,                    !- N149
    0.902,                   !- N150
    0.044,                   !- N151
    0.041,                   !- N152
    0.58,                    !- N153
    0.904,                   !- N154
    0.044,                   !- N155
    0.042,                   !- N156
    0.59,                    !- N157
    0.901,                   !- N158
    0.045,                   !- N159
    0.042,                   !- N160
    0.6,                     !- N161
    0.896,                   !- N162
    0.047,                   !- N163
    0.044,                   !- N164
    0.61,                    !- N165
    0.893,                   !- N166
    0.048,                   !- N167
    0.046,                   !- N168
    0.62,                    !- N169
    0.888,                   !- N170
    0.052,                   !- N171
    0.049,                   !- N172
    0.63,                    !- N173
    0.879,                   !- N174
    0.056,                   !- N175
    0.051,                   !- N176
    0.64,                    !- N177
    0.877,                   !- N178
    0.059,                   !- N179
    0.058,                   !- N180
    0.65,                    !- N181
    0.866,                   !- N182
    0.065,                   !- N183
    0.062,                   !- N184
    0.66,                    !- N185
    0.862,                   !- N186
    0.072,                   !- N187
    0.069,                   !- N188
    0.67,                    !- N189
    0.851,                   !- N190
    0.08,                    !- N191
    0.074,                   !- N192
    0.68,                    !- N193
    0.839,                   !- N194
    0.086,                   !- N195
    0.086,                   !- N196
    0.69,                    !- N197
    0.83,                    !- N198
    0.095,                   !- N199
    0.092,                   !- N200
    0.7,                     !- N201
    0.817,                   !- N202
    0.107,                   !- N203
    0.105,                   !- N204
    0.71,                    !- N205
    0.809,                   !- N206
    0.117,                   !- N207
    0.114,                   !- N208
    0.72,                    !- N209
    0.797,                   !- N210
    0.129,                   !- N211
    0.128,                   !- N212
    0.73,                    !- N213
    0.787,                   !- N214
    0.14,                    !- N215
    0.138,                   !- N216
    0.74,                    !- N217
    0.763,                   !- N218
    0.15,                    !- N219
    0.154,                   !- N220
    0.75,                    !- N221
    0.755,                   !- N222
    0.163,                   !- N223
    0.161,                   !- N224
    0.76,                    !- N225
    0.742,                   !- N226
    0.176,                   !- N227
    0.181,                   !- N228
    0.77,                    !- N229
    0.727,                   !- N230
    0.189,                   !- N231
    0.19,                    !- N232
    0.78,                    !- N233
    0.705,                   !- N234
    0.2,                     !- N235
    0.184,                   !- N236
    0.79,                    !- N237
    0.696,                   !- N238
    0.215,                   !- N239
    0.198,                   !- N240
    0.8,                     !- N241
    0.687,                   !- N242
    0.23,                    !- N243
    0.211,                   !- N244
    0.81,                    !- N245
    0.678,                   !- N246
    0.242,                   !- N247
    0.225,                   !- N248
    0.82,                    !- N249
    0.668,                   !- N250
    0.254,                   !- N251
    0.238,                   !- N252
    0.83,                    !- N253
    0.659,                   !- N254
    0.266,                   !- N255
    0.252,                   !- N256
    0.84,                    !- N257
    0.649,                   !- N258
    0.278,                   !- N259
    0.266,                   !- N260
    0.85,                    !- N261
    0.639,                   !- N262
    0.29,                    !- N263
    0.279,                   !- N264
    0.86,                    !- N265
    0.629,                   !- N266
    0.306,                   !- N267
    0.293,                   !- N268
    0.87,                    !- N269
    0.618,                   !- N270
    0.322,                   !- N271
    0.306,                   !- N272
    0.88,                    !- N273
    0.608,                   !- N274
    0.337,                   !- N275
    0.32,                    !- N276
    0.89,                    !- N277
    0.597,                   !- N278
    0.353,                   !- N279
    0.334,                   !- N280
    0.9,                     !- N281
    0.587,                   !- N282
    0.368,                   !- N283
    0.347,                   !- N284
    0.91,                    !- N285
    0.58,                    !- N286
    0.379,                   !- N287
    0.359,                   !- N288
    0.92,                    !- N289
    0.573,                   !- N290
    0.39,                    !- N291
    0.37,                    !- N292
    0.93,                    !- N293
    0.566,                   !- N294
    0.4,                     !- N295
    0.382,                   !- N296
    0.94,                    !- N297
    0.56,                    !- N298
    0.411,                   !- N299
    0.393,                   !- N300
    0.95,                    !- N301
    0.553,                   !- N302
    0.422,                   !- N303
    0.405,                   !- N304
    0.96,                    !- N305
    0.54,                    !- N306
    0.433,                   !- N307
    0.416,                   !- N308
    0.97,                    !- N309
    0.526,                   !- N310
    0.443,                   !- N311
    0.427,                   !- N312
    0.98,                    !- N313
    0.513,                   !- N314
    0.454,                   !- N315
    0.437,                   !- N316
    0.99,                    !- N317
    0.5,                     !- N318
    0.465,                   !- N319
    0.448,                   !- N320
    1,                       !- N321
    0.486,                   !- N322
    0.476,                   !- N323
    0.459,                   !- N324
    1.05,                    !- N325
    0.426,                   !- N326
    0.517,                   !- N327
    0.503,                   !- N328
    1.1,                     !- N329
    0.377,                   !- N330
    0.555,                   !- N331
    0.545,                   !- N332
    1.15,                    !- N333
    0.337,                   !- N334
    0.587,                   !- N335
    0.579,                   !- N336
    1.2,                     !- N337
    0.3,                     !- N338
    0.618,                   !- N339
    0.61,                    !- N340
    1.25,                    !- N341
    0.272,                   !- N342
    0.647,                   !- N343
    0.636,                   !- N344
    1.3,                     !- N345
    0.245,                   !- N346
    0.678,                   !- N347
    0.66,                    !- N348
    1.35,                    !- N349
    0.217,                   !- N350
    0.683,                   !- N351
    0.678,                   !- N352
    1.4,                     !- N353
    0.195,                   !- N354
    0.7,                     !- N355
    0.696,                   !- N356
    1.45,                    !- N357
    0.178,                   !- N358
    0.719,                   !- N359
    0.711,                   !- N360
    1.5,                     !- N361
    0.164,                   !- N362
    0.724,                   !- N363
    0.725,                   !- N364
    1.55,                    !- N365
    0.152,                   !- N366
    0.741,                   !- N367
    0.737,                   !- N368
    1.6,                     !- N369
    0.137,                   !- N370
    0.751,                   !- N371
    0.747,                   !- N372
    1.65,                    !- N373
    0.127,                   !- N374
    0.755,                   !- N375
    0.756,                   !- N376
    1.7,                     !- N377
    0.122,                   !- N378
    0.76,                    !- N379
    0.764,                   !- N380
    1.75,                    !- N381
    0.107,                   !- N382
    0.758,                   !- N383
    0.773,                   !- N384
    1.8,                     !- N385
    0.101,                   !- N386
    0.769,                   !- N387
    0.778,                   !- N388
    1.85,                    !- N389
    0.093,                   !- N390
    0.772,                   !- N391
    0.785,                   !- N392
    1.9,                     !- N393
    0.084,                   !- N394
    0.782,                   !- N395
    0.791,                   !- N396
    1.95,                    !- N397
    0.077,                   !- N398
    0.779,                   !- N399
    0.793,                   !- N400
    2,                       !- N401
    0.076,                   !- N402
    0.771,                   !- N403
    0.798,                   !- N404
    2.05,                    !- N405
    0.072,                   !- N406
    0.769,                   !- N407
    0.803,                   !- N408
    2.1,                     !- N409
    0.066,                   !- N410
    0.785,                   !- N411
    0.809,                   !- N412
    2.15,                    !- N413
    0.063,                   !- N414
    0.769,                   !- N415
    0.811,                   !- N416
    2.2,                     !- N417
    0.059,                   !- N418
    0.753,                   !- N419
    0.813,                   !- N420
    2.25,                    !- N421
    0.049,                   !- N422
    0.748,                   !- N423
    0.817,                   !- N424
    2.3,                     !- N425
    0.04,                    !- N426
    0.743,                   !- N427
    0.821,                   !- N428
    2.35,                    !- N429
    0.04,                    !- N430
    0.758,                   !- N431
    0.827,                   !- N432
    2.4,                     !- N433
    0.039,                   !- N434
    0.773,                   !- N435
    0.832,                   !- N436
    2.45,                    !- N437
    0.046,                   !- N438
    0.732,                   !- N439
    0.819,                   !- N440
    2.5,                     !- N441
    0.052,                   !- N442
    0.69,                    !- N443
    0.806;                   !- N444

MaterialProperty:GlazingSpectralData,
    ClearIn_Lowe_DoubleLowG_SpecDat,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0.019,                   !- Transmittance 1
    0.207,                   !- Front Reflectance 1
    0.056,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0.064,                   !- Transmittance 2
    0.214,                   !- Front Reflectance 2
    0.074,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.12,                    !- Transmittance 3
    0.227,                   !- Front Reflectance 3
    0.101,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.181,                   !- Transmittance 4
    0.244,                   !- Front Reflectance 4
    0.133,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.24,                    !- Transmittance 5
    0.262,                   !- Front Reflectance 5
    0.162,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.298,                   !- N22
    0.275,                   !- N23
    0.187,                   !- N24
    0.33,                    !- N25
    0.353,                   !- N26
    0.284,                   !- N27
    0.202,                   !- N28
    0.335,                   !- N29
    0.401,                   !- N30
    0.287,                   !- N31
    0.206,                   !- N32
    0.34,                    !- N33
    0.445,                   !- N34
    0.282,                   !- N35
    0.203,                   !- N36
    0.345,                   !- N37
    0.495,                   !- N38
    0.27,                    !- N39
    0.192,                   !- N40
    0.35,                    !- N41
    0.553,                   !- N42
    0.252,                   !- N43
    0.176,                   !- N44
    0.355,                   !- N45
    0.601,                   !- N46
    0.23,                    !- N47
    0.16,                    !- N48
    0.36,                    !- N49
    0.644,                   !- N50
    0.205,                   !- N51
    0.145,                   !- N52
    0.365,                   !- N53
    0.699,                   !- N54
    0.187,                   !- N55
    0.128,                   !- N56
    0.37,                    !- N57
    0.748,                   !- N58
    0.169,                   !- N59
    0.112,                   !- N60
    0.375,                   !- N61
    0.785,                   !- N62
    0.148,                   !- N63
    0.098,                   !- N64
    0.38,                    !- N65
    0.827,                   !- N66
    0.123,                   !- N67
    0.082,                   !- N68
    0.385,                   !- N69
    0.843,                   !- N70
    0.111,                   !- N71
    0.075,                   !- N72
    0.39,                    !- N73
    0.859,                   !- N74
    0.098,                   !- N75
    0.067,                   !- N76
    0.395,                   !- N77
    0.87,                    !- N78
    0.09,                    !- N79
    0.063,                   !- N80
    0.4,                     !- N81
    0.88,                    !- N82
    0.082,                   !- N83
    0.059,                   !- N84
    0.41,                    !- N85
    0.884,                   !- N86
    0.07,                    !- N87
    0.053,                   !- N88
    0.42,                    !- N89
    0.892,                   !- N90
    0.063,                   !- N91
    0.052,                   !- N92
    0.43,                    !- N93
    0.891,                   !- N94
    0.057,                   !- N95
    0.052,                   !- N96
    0.44,                    !- N97
    0.894,                   !- N98
    0.056,                   !- N99
    0.053,                   !- N100
    0.45,                    !- N101
    0.896,                   !- N102
    0.055,                   !- N103
    0.055,                   !- N104
    0.46,                    !- N105
    0.895,                   !- N106
    0.054,                   !- N107
    0.054,                   !- N108
    0.47,                    !- N109
    0.896,                   !- N110
    0.053,                   !- N111
    0.055,                   !- N112
    0.48,                    !- N113
    0.897,                   !- N114
    0.054,                   !- N115
    0.054,                   !- N116
    0.49,                    !- N117
    0.899,                   !- N118
    0.054,                   !- N119
    0.053,                   !- N120
    0.5,                     !- N121
    0.901,                   !- N122
    0.052,                   !- N123
    0.052,                   !- N124
    0.51,                    !- N125
    0.903,                   !- N126
    0.049,                   !- N127
    0.05,                    !- N128
    0.52,                    !- N129
    0.905,                   !- N130
    0.049,                   !- N131
    0.048,                   !- N132
    0.53,                    !- N133
    0.905,                   !- N134
    0.047,                   !- N135
    0.047,                   !- N136
    0.54,                    !- N137
    0.905,                   !- N138
    0.046,                   !- N139
    0.046,                   !- N140
    0.55,                    !- N141
    0.905,                   !- N142
    0.045,                   !- N143
    0.045,                   !- N144
    0.56,                    !- N145
    0.905,                   !- N146
    0.043,                   !- N147
    0.044,                   !- N148
    0.57,                    !- N149
    0.902,                   !- N150
    0.041,                   !- N151
    0.044,                   !- N152
    0.58,                    !- N153
    0.904,                   !- N154
    0.042,                   !- N155
    0.044,                   !- N156
    0.59,                    !- N157
    0.901,                   !- N158
    0.042,                   !- N159
    0.045,                   !- N160
    0.6,                     !- N161
    0.896,                   !- N162
    0.044,                   !- N163
    0.047,                   !- N164
    0.61,                    !- N165
    0.893,                   !- N166
    0.046,                   !- N167
    0.048,                   !- N168
    0.62,                    !- N169
    0.888,                   !- N170
    0.049,                   !- N171
    0.052,                   !- N172
    0.63,                    !- N173
    0.879,                   !- N174
    0.051,                   !- N175
    0.056,                   !- N176
    0.64,                    !- N177
    0.877,                   !- N178
    0.058,                   !- N179
    0.059,                   !- N180
    0.65,                    !- N181
    0.866,                   !- N182
    0.062,                   !- N183
    0.065,                   !- N184
    0.66,                    !- N185
    0.862,                   !- N186
    0.069,                   !- N187
    0.072,                   !- N188
    0.67,                    !- N189
    0.851,                   !- N190
    0.074,                   !- N191
    0.08,                    !- N192
    0.68,                    !- N193
    0.839,                   !- N194
    0.086,                   !- N195
    0.086,                   !- N196
    0.69,                    !- N197
    0.83,                    !- N198
    0.092,                   !- N199
    0.095,                   !- N200
    0.7,                     !- N201
    0.817,                   !- N202
    0.105,                   !- N203
    0.107,                   !- N204
    0.71,                    !- N205
    0.809,                   !- N206
    0.114,                   !- N207
    0.117,                   !- N208
    0.72,                    !- N209
    0.797,                   !- N210
    0.128,                   !- N211
    0.129,                   !- N212
    0.73,                    !- N213
    0.787,                   !- N214
    0.138,                   !- N215
    0.14,                    !- N216
    0.74,                    !- N217
    0.763,                   !- N218
    0.154,                   !- N219
    0.15,                    !- N220
    0.75,                    !- N221
    0.755,                   !- N222
    0.161,                   !- N223
    0.163,                   !- N224
    0.76,                    !- N225
    0.742,                   !- N226
    0.181,                   !- N227
    0.176,                   !- N228
    0.77,                    !- N229
    0.727,                   !- N230
    0.19,                    !- N231
    0.189,                   !- N232
    0.78,                    !- N233
    0.705,                   !- N234
    0.184,                   !- N235
    0.2,                     !- N236
    0.79,                    !- N237
    0.696,                   !- N238
    0.198,                   !- N239
    0.215,                   !- N240
    0.8,                     !- N241
    0.687,                   !- N242
    0.211,                   !- N243
    0.23,                    !- N244
    0.81,                    !- N245
    0.678,                   !- N246
    0.225,                   !- N247
    0.242,                   !- N248
    0.82,                    !- N249
    0.668,                   !- N250
    0.238,                   !- N251
    0.254,                   !- N252
    0.83,                    !- N253
    0.659,                   !- N254
    0.252,                   !- N255
    0.266,                   !- N256
    0.84,                    !- N257
    0.649,                   !- N258
    0.266,                   !- N259
    0.278,                   !- N260
    0.85,                    !- N261
    0.639,                   !- N262
    0.279,                   !- N263
    0.29,                    !- N264
    0.86,                    !- N265
    0.629,                   !- N266
    0.293,                   !- N267
    0.306,                   !- N268
    0.87,                    !- N269
    0.618,                   !- N270
    0.306,                   !- N271
    0.322,                   !- N272
    0.88,                    !- N273
    0.608,                   !- N274
    0.32,                    !- N275
    0.337,                   !- N276
    0.89,                    !- N277
    0.597,                   !- N278
    0.334,                   !- N279
    0.353,                   !- N280
    0.9,                     !- N281
    0.587,                   !- N282
    0.347,                   !- N283
    0.368,                   !- N284
    0.91,                    !- N285
    0.58,                    !- N286
    0.359,                   !- N287
    0.379,                   !- N288
    0.92,                    !- N289
    0.573,                   !- N290
    0.37,                    !- N291
    0.39,                    !- N292
    0.93,                    !- N293
    0.566,                   !- N294
    0.382,                   !- N295
    0.4,                     !- N296
    0.94,                    !- N297
    0.56,                    !- N298
    0.393,                   !- N299
    0.411,                   !- N300
    0.95,                    !- N301
    0.553,                   !- N302
    0.405,                   !- N303
    0.422,                   !- N304
    0.96,                    !- N305
    0.54,                    !- N306
    0.416,                   !- N307
    0.433,                   !- N308
    0.97,                    !- N309
    0.526,                   !- N310
    0.427,                   !- N311
    0.443,                   !- N312
    0.98,                    !- N313
    0.513,                   !- N314
    0.437,                   !- N315
    0.454,                   !- N316
    0.99,                    !- N317
    0.5,                     !- N318
    0.448,                   !- N319
    0.465,                   !- N320
    1,                       !- N321
    0.486,                   !- N322
    0.459,                   !- N323
    0.476,                   !- N324
    1.05,                    !- N325
    0.426,                   !- N326
    0.503,                   !- N327
    0.517,                   !- N328
    1.1,                     !- N329
    0.377,                   !- N330
    0.545,                   !- N331
    0.555,                   !- N332
    1.15,                    !- N333
    0.337,                   !- N334
    0.579,                   !- N335
    0.587,                   !- N336
    1.2,                     !- N337
    0.3,                     !- N338
    0.61,                    !- N339
    0.618,                   !- N340
    1.25,                    !- N341
    0.272,                   !- N342
    0.636,                   !- N343
    0.647,                   !- N344
    1.3,                     !- N345
    0.245,                   !- N346
    0.66,                    !- N347
    0.678,                   !- N348
    1.35,                    !- N349
    0.217,                   !- N350
    0.678,                   !- N351
    0.683,                   !- N352
    1.4,                     !- N353
    0.195,                   !- N354
    0.696,                   !- N355
    0.7,                     !- N356
    1.45,                    !- N357
    0.178,                   !- N358
    0.711,                   !- N359
    0.719,                   !- N360
    1.5,                     !- N361
    0.164,                   !- N362
    0.725,                   !- N363
    0.724,                   !- N364
    1.55,                    !- N365
    0.152,                   !- N366
    0.737,                   !- N367
    0.741,                   !- N368
    1.6,                     !- N369
    0.137,                   !- N370
    0.747,                   !- N371
    0.751,                   !- N372
    1.65,                    !- N373
    0.127,                   !- N374
    0.756,                   !- N375
    0.755,                   !- N376
    1.7,                     !- N377
    0.122,                   !- N378
    0.764,                   !- N379
    0.76,                    !- N380
    1.75,                    !- N381
    0.107,                   !- N382
    0.773,                   !- N383
    0.758,                   !- N384
    1.8,                     !- N385
    0.101,                   !- N386
    0.778,                   !- N387
    0.769,                   !- N388
    1.85,                    !- N389
    0.093,                   !- N390
    0.785,                   !- N391
    0.772,                   !- N392
    1.9,                     !- N393
    0.084,                   !- N394
    0.791,                   !- N395
    0.782,                   !- N396
    1.95,                    !- N397
    0.077,                   !- N398
    0.793,                   !- N399
    0.779,                   !- N400
    2,                       !- N401
    0.076,                   !- N402
    0.798,                   !- N403
    0.771,                   !- N404
    2.05,                    !- N405
    0.072,                   !- N406
    0.803,                   !- N407
    0.769,                   !- N408
    2.1,                     !- N409
    0.066,                   !- N410
    0.809,                   !- N411
    0.785,                   !- N412
    2.15,                    !- N413
    0.063,                   !- N414
    0.811,                   !- N415
    0.769,                   !- N416
    2.2,                     !- N417
    0.059,                   !- N418
    0.813,                   !- N419
    0.753,                   !- N420
    2.25,                    !- N421
    0.049,                   !- N422
    0.817,                   !- N423
    0.748,                   !- N424
    2.3,                     !- N425
    0.04,                    !- N426
    0.821,                   !- N427
    0.743,                   !- N428
    2.35,                    !- N429
    0.04,                    !- N430
    0.827,                   !- N431
    0.758,                   !- N432
    2.4,                     !- N433
    0.039,                   !- N434
    0.832,                   !- N435
    0.773,                   !- N436
    2.45,                    !- N437
    0.046,                   !- N438
    0.819,                   !- N439
    0.732,                   !- N440
    2.5,                     !- N441
    0.052,                   !- N442
    0.806,                   !- N443
    0.69;                    !- N444

MaterialProperty:GlazingSpectralData,
    ClearOut_TripleHighG_SpecDat,  !- Name
    0.28,                    !- Wavelength 1 {micron}
    0.0062,                  !- Transmittance 1
    0.0586,                  !- Front Reflectance 1
    0.0586,                  !- Back Reflectance 1
    0.285,                   !- Wavelength 2 {micron}
    0.0044,                  !- Transmittance 2
    0.0562,                  !- Front Reflectance 2
    0.0562,                  !- Back Reflectance 2
    0.29,                    !- Wavelength 3 {micron}
    0.0029,                  !- Transmittance 3
    0.0544,                  !- Front Reflectance 3
    0.0544,                  !- Back Reflectance 3
    0.295,                   !- Wavelength 4 {micron}
    0.0021,                  !- Transmittance 4
    0.0534,                  !- Front Reflectance 4
    0.0534,                  !- Back Reflectance 4
    0.3,                     !- Wavelength 5 {micron}
    0.0014,                  !- Transmittance 5
    0.0525,                  !- Front Reflectance 5
    0.0525,                  !- Back Reflectance 5
    0.305,                   !- N21
    0.0019,                  !- N22
    0.0516,                  !- N23
    0.0516,                  !- N24
    0.31,                    !- N25
    0.0074,                  !- N26
    0.0512,                  !- N27
    0.0512,                  !- N28
    0.315,                   !- N29
    0.0331,                  !- N30
    0.0506,                  !- N31
    0.0506,                  !- N32
    0.32,                    !- N33
    0.0985,                  !- N34
    0.051,                   !- N35
    0.051,                   !- N36
    0.325,                   !- N37
    0.2098,                  !- N38
    0.0527,                  !- N39
    0.0527,                  !- N40
    0.33,                    !- N41
    0.35,                    !- N42
    0.056,                   !- N43
    0.056,                   !- N44
    0.335,                   !- N45
    0.4922,                  !- N46
    0.0616,                  !- N47
    0.0616,                  !- N48
    0.34,                    !- N49
    0.6123,                  !- N50
    0.0679,                  !- N51
    0.0679,                  !- N52
    0.345,                   !- N53
    0.705,                   !- N54
    0.0737,                  !- N55
    0.0737,                  !- N56
    0.35,                    !- N57
    0.7718,                  !- N58
    0.0786,                  !- N59
    0.0786,                  !- N60
    0.355,                   !- N61
    0.8174,                  !- N62
    0.0814,                  !- N63
    0.0814,                  !- N64
    0.36,                    !- N65
    0.8464,                  !- N66
    0.0838,                  !- N67
    0.0838,                  !- N68
    0.365,                   !- N69
    0.8639,                  !- N70
    0.0847,                  !- N71
    0.0847,                  !- N72
    0.37,                    !- N73
    0.8729,                  !- N74
    0.0853,                  !- N75
    0.0853,                  !- N76
    0.375,                   !- N77
    0.8699,                  !- N78
    0.0849,                  !- N79
    0.0849,                  !- N80
    0.38,                    !- N81
    0.8584,                  !- N82
    0.0838,                  !- N83
    0.0838,                  !- N84
    0.385,                   !- N85
    0.87,                    !- N86
    0.0845,                  !- N87
    0.0845,                  !- N88
    0.39,                    !- N89
    0.8833,                  !- N90
    0.0853,                  !- N91
    0.0853,                  !- N92
    0.395,                   !- N93
    0.8901,                  !- N94
    0.0857,                  !- N95
    0.0857,                  !- N96
    0.4,                     !- N97
    0.8949,                  !- N98
    0.0857,                  !- N99
    0.0857,                  !- N100
    0.405,                   !- N101
    0.8957,                  !- N102
    0.0857,                  !- N103
    0.0857,                  !- N104
    0.41,                    !- N105
    0.894,                   !- N106
    0.0853,                  !- N107
    0.0853,                  !- N108
    0.415,                   !- N109
    0.8936,                  !- N110
    0.0853,                  !- N111
    0.0853,                  !- N112
    0.42,                    !- N113
    0.8928,                  !- N114
    0.085,                   !- N115
    0.085,                   !- N116
    0.425,                   !- N117
    0.8932,                  !- N118
    0.0847,                  !- N119
    0.0847,                  !- N120
    0.43,                    !- N121
    0.8929,                  !- N122
    0.0846,                  !- N123
    0.0846,                  !- N124
    0.435,                   !- N125
    0.8931,                  !- N126
    0.0844,                  !- N127
    0.0844,                  !- N128
    0.44,                    !- N129
    0.8921,                  !- N130
    0.0843,                  !- N131
    0.0843,                  !- N132
    0.445,                   !- N133
    0.8936,                  !- N134
    0.0842,                  !- N135
    0.0842,                  !- N136
    0.45,                    !- N137
    0.8953,                  !- N138
    0.084,                   !- N139
    0.084,                   !- N140
    0.455,                   !- N141
    0.8973,                  !- N142
    0.084,                   !- N143
    0.084,                   !- N144
    0.46,                    !- N145
    0.8985,                  !- N146
    0.0839,                  !- N147
    0.0839,                  !- N148
    0.465,                   !- N149
    0.9001,                  !- N150
    0.0838,                  !- N151
    0.0838,                  !- N152
    0.47,                    !- N153
    0.9014,                  !- N154
    0.0839,                  !- N155
    0.0839,                  !- N156
    0.475,                   !- N157
    0.9024,                  !- N158
    0.084,                   !- N159
    0.084,                   !- N160
    0.48,                    !- N161
    0.9024,                  !- N162
    0.084,                   !- N163
    0.084,                   !- N164
    0.485,                   !- N165
    0.9024,                  !- N166
    0.0839,                  !- N167
    0.0839,                  !- N168
    0.49,                    !- N169
    0.9038,                  !- N170
    0.0839,                  !- N171
    0.0839,                  !- N172
    0.495,                   !- N173
    0.9042,                  !- N174
    0.0835,                  !- N175
    0.0835,                  !- N176
    0.5,                     !- N177
    0.9042,                  !- N178
    0.0834,                  !- N179
    0.0834,                  !- N180
    0.505,                   !- N181
    0.9049,                  !- N182
    0.0832,                  !- N183
    0.0832,                  !- N184
    0.51,                    !- N185
    0.9052,                  !- N186
    0.0832,                  !- N187
    0.0832,                  !- N188
    0.515,                   !- N189
    0.9051,                  !- N190
    0.083,                   !- N191
    0.083,                   !- N192
    0.52,                    !- N193
    0.9046,                  !- N194
    0.083,                   !- N195
    0.083,                   !- N196
    0.525,                   !- N197
    0.9051,                  !- N198
    0.0829,                  !- N199
    0.0829,                  !- N200
    0.53,                    !- N201
    0.9054,                  !- N202
    0.0828,                  !- N203
    0.0828,                  !- N204
    0.535,                   !- N205
    0.9049,                  !- N206
    0.0828,                  !- N207
    0.0828,                  !- N208
    0.54,                    !- N209
    0.9044,                  !- N210
    0.0828,                  !- N211
    0.0828,                  !- N212
    0.545,                   !- N213
    0.9034,                  !- N214
    0.0827,                  !- N215
    0.0827,                  !- N216
    0.55,                    !- N217
    0.9034,                  !- N218
    0.0826,                  !- N219
    0.0826,                  !- N220
    0.555,                   !- N221
    0.9023,                  !- N222
    0.0825,                  !- N223
    0.0825,                  !- N224
    0.56,                    !- N225
    0.9023,                  !- N226
    0.0824,                  !- N227
    0.0824,                  !- N228
    0.565,                   !- N229
    0.9014,                  !- N230
    0.0823,                  !- N231
    0.0823,                  !- N232
    0.57,                    !- N233
    0.9001,                  !- N234
    0.082,                   !- N235
    0.082,                   !- N236
    0.575,                   !- N237
    0.8994,                  !- N238
    0.082,                   !- N239
    0.082,                   !- N240
    0.58,                    !- N241
    0.8977,                  !- N242
    0.0817,                  !- N243
    0.0817,                  !- N244
    0.585,                   !- N245
    0.8967,                  !- N246
    0.0817,                  !- N247
    0.0817,                  !- N248
    0.59,                    !- N249
    0.8958,                  !- N250
    0.0816,                  !- N251
    0.0816,                  !- N252
    0.595,                   !- N253
    0.8948,                  !- N254
    0.0813,                  !- N255
    0.0813,                  !- N256
    0.6,                     !- N257
    0.8939,                  !- N258
    0.0812,                  !- N259
    0.0812,                  !- N260
    0.605,                   !- N261
    0.8919,                  !- N262
    0.081,                   !- N263
    0.081,                   !- N264
    0.61,                    !- N265
    0.891,                   !- N266
    0.0807,                  !- N267
    0.0807,                  !- N268
    0.615,                   !- N269
    0.8889,                  !- N270
    0.0805,                  !- N271
    0.0805,                  !- N272
    0.62,                    !- N273
    0.8879,                  !- N274
    0.0804,                  !- N275
    0.0804,                  !- N276
    0.625,                   !- N277
    0.8865,                  !- N278
    0.0802,                  !- N279
    0.0802,                  !- N280
    0.63,                    !- N281
    0.885,                   !- N282
    0.08,                    !- N283
    0.08,                    !- N284
    0.635,                   !- N285
    0.883,                   !- N286
    0.0799,                  !- N287
    0.0799,                  !- N288
    0.64,                    !- N289
    0.8812,                  !- N290
    0.0796,                  !- N291
    0.0796,                  !- N292
    0.645,                   !- N293
    0.8799,                  !- N294
    0.0795,                  !- N295
    0.0795,                  !- N296
    0.65,                    !- N297
    0.8785,                  !- N298
    0.0792,                  !- N299
    0.0792,                  !- N300
    0.655,                   !- N301
    0.8767,                  !- N302
    0.0791,                  !- N303
    0.0791,                  !- N304
    0.66,                    !- N305
    0.8758,                  !- N306
    0.0788,                  !- N307
    0.0788,                  !- N308
    0.665,                   !- N309
    0.8735,                  !- N310
    0.0788,                  !- N311
    0.0788,                  !- N312
    0.67,                    !- N313
    0.8722,                  !- N314
    0.0785,                  !- N315
    0.0785,                  !- N316
    0.675,                   !- N317
    0.8703,                  !- N318
    0.0783,                  !- N319
    0.0783,                  !- N320
    0.68,                    !- N321
    0.8677,                  !- N322
    0.078,                   !- N323
    0.078,                   !- N324
    0.685,                   !- N325
    0.8667,                  !- N326
    0.0778,                  !- N327
    0.0778,                  !- N328
    0.69,                    !- N329
    0.8651,                  !- N330
    0.0777,                  !- N331
    0.0777,                  !- N332
    0.695,                   !- N333
    0.8622,                  !- N334
    0.0773,                  !- N335
    0.0773,                  !- N336
    0.7,                     !- N337
    0.86,                    !- N338
    0.0772,                  !- N339
    0.0772,                  !- N340
    0.705,                   !- N341
    0.8593,                  !- N342
    0.0773,                  !- N343
    0.0773,                  !- N344
    0.71,                    !- N345
    0.8587,                  !- N346
    0.077,                   !- N347
    0.077,                   !- N348
    0.715,                   !- N349
    0.8554,                  !- N350
    0.0769,                  !- N351
    0.0769,                  !- N352
    0.72,                    !- N353
    0.8536,                  !- N354
    0.0764,                  !- N355
    0.0764,                  !- N356
    0.725,                   !- N357
    0.8502,                  !- N358
    0.0764,                  !- N359
    0.0764,                  !- N360
    0.73,                    !- N361
    0.8498,                  !- N362
    0.0763,                  !- N363
    0.0763,                  !- N364
    0.735,                   !- N365
    0.8467,                  !- N366
    0.0757,                  !- N367
    0.0757,                  !- N368
    0.74,                    !- N369
    0.8448,                  !- N370
    0.0758,                  !- N371
    0.0758,                  !- N372
    0.745,                   !- N373
    0.8433,                  !- N374
    0.0755,                  !- N375
    0.0755,                  !- N376
    0.75,                    !- N377
    0.8408,                  !- N378
    0.0755,                  !- N379
    0.0755,                  !- N380
    0.755,                   !- N381
    0.838,                   !- N382
    0.0748,                  !- N383
    0.0748,                  !- N384
    0.76,                    !- N385
    0.8374,                  !- N386
    0.0749,                  !- N387
    0.0749,                  !- N388
    0.765,                   !- N389
    0.8343,                  !- N390
    0.0749,                  !- N391
    0.0749,                  !- N392
    0.77,                    !- N393
    0.8312,                  !- N394
    0.0746,                  !- N395
    0.0746,                  !- N396
    0.775,                   !- N397
    0.8295,                  !- N398
    0.0742,                  !- N399
    0.0742,                  !- N400
    0.78,                    !- N401
    0.8305,                  !- N402
    0.0741,                  !- N403
    0.0741,                  !- N404
    0.785,                   !- N405
    0.8276,                  !- N406
    0.074,                   !- N407
    0.074,                   !- N408
    0.79,                    !- N409
    0.8247,                  !- N410
    0.0742,                  !- N411
    0.0742,                  !- N412
    0.795,                   !- N413
    0.8223,                  !- N414
    0.0736,                  !- N415
    0.0736,                  !- N416
    0.8,                     !- N417
    0.8214,                  !- N418
    0.0733,                  !- N419
    0.0733,                  !- N420
    0.805,                   !- N421
    0.8177,                  !- N422
    0.0733,                  !- N423
    0.0733,                  !- N424
    0.81,                    !- N425
    0.8183,                  !- N426
    0.0733,                  !- N427
    0.0733,                  !- N428
    0.815,                   !- N429
    0.8171,                  !- N430
    0.0735,                  !- N431
    0.0735,                  !- N432
    0.82,                    !- N433
    0.8148,                  !- N434
    0.0728,                  !- N435
    0.0728,                  !- N436
    0.825,                   !- N437
    0.811,                   !- N438
    0.0727,                  !- N439
    0.0727,                  !- N440
    0.83,                    !- N441
    0.8109,                  !- N442
    0.0728,                  !- N443
    0.0728,                  !- N444
    0.835,                   !- N445
    0.8095,                  !- N446
    0.0724,                  !- N447
    0.0724,                  !- N448
    0.84,                    !- N449
    0.8056,                  !- N450
    0.0722,                  !- N451
    0.0722,                  !- N452
    0.845,                   !- N453
    0.8098,                  !- N454
    0.0722,                  !- N455
    0.0722,                  !- N456
    0.85,                    !- N457
    0.8068,                  !- N458
    0.0722,                  !- N459
    0.0722,                  !- N460
    0.855,                   !- N461
    0.8087,                  !- N462
    0.0722,                  !- N463
    0.0722,                  !- N464
    0.86,                    !- N465
    0.8055,                  !- N466
    0.0736,                  !- N467
    0.0736,                  !- N468
    0.865,                   !- N469
    0.8,                     !- N470
    0.0732,                  !- N471
    0.0732,                  !- N472
    0.87,                    !- N473
    0.7971,                  !- N474
    0.0729,                  !- N475
    0.0729,                  !- N476
    0.875,                   !- N477
    0.7971,                  !- N478
    0.0723,                  !- N479
    0.0723,                  !- N480
    0.88,                    !- N481
    0.7971,                  !- N482
    0.0734,                  !- N483
    0.0734,                  !- N484
    0.885,                   !- N485
    0.7953,                  !- N486
    0.0732,                  !- N487
    0.0732,                  !- N488
    0.89,                    !- N489
    0.795,                   !- N490
    0.0736,                  !- N491
    0.0736,                  !- N492
    0.895,                   !- N493
    0.7931,                  !- N494
    0.0717,                  !- N495
    0.0717,                  !- N496
    0.9,                     !- N497
    0.7924,                  !- N498
    0.0704,                  !- N499
    0.0704,                  !- N500
    0.905,                   !- N501
    0.7914,                  !- N502
    0.0731,                  !- N503
    0.0731,                  !- N504
    0.91,                    !- N505
    0.7897,                  !- N506
    0.0713,                  !- N507
    0.0713,                  !- N508
    0.915,                   !- N509
    0.7904,                  !- N510
    0.0736,                  !- N511
    0.0736,                  !- N512
    0.92,                    !- N513
    0.7895,                  !- N514
    0.0691,                  !- N515
    0.0691,                  !- N516
    0.925,                   !- N517
    0.7863,                  !- N518
    0.074,                   !- N519
    0.074,                   !- N520
    0.93,                    !- N521
    0.7861,                  !- N522
    0.0749,                  !- N523
    0.0749,                  !- N524
    0.935,                   !- N525
    0.7868,                  !- N526
    0.0721,                  !- N527
    0.0721,                  !- N528
    0.94,                    !- N529
    0.7859,                  !- N530
    0.072,                   !- N531
    0.072,                   !- N532
    0.945,                   !- N533
    0.7867,                  !- N534
    0.0727,                  !- N535
    0.0727,                  !- N536
    0.95,                    !- N537
    0.7835,                  !- N538
    0.0696,                  !- N539
    0.0696,                  !- N540
    0.955,                   !- N541
    0.7849,                  !- N542
    0.0749,                  !- N543
    0.0749,                  !- N544
    0.96,                    !- N545
    0.7836,                  !- N546
    0.0699,                  !- N547
    0.0699,                  !- N548
    0.965,                   !- N549
    0.7828,                  !- N550
    0.0722,                  !- N551
    0.0722,                  !- N552
    0.97,                    !- N553
    0.783,                   !- N554
    0.0693,                  !- N555
    0.0693,                  !- N556
    0.975,                   !- N557
    0.78,                    !- N558
    0.0714,                  !- N559
    0.0714,                  !- N560
    0.98,                    !- N561
    0.7813,                  !- N562
    0.0714,                  !- N563
    0.0714,                  !- N564
    0.985,                   !- N565
    0.7832,                  !- N566
    0.0699,                  !- N567
    0.0699,                  !- N568
    0.99,                    !- N569
    0.7798,                  !- N570
    0.0674,                  !- N571
    0.0674,                  !- N572
    0.995,                   !- N573
    0.7805,                  !- N574
    0.0741,                  !- N575
    0.0741,                  !- N576
    1,                       !- N577
    0.7796,                  !- N578
    0.0696,                  !- N579
    0.0696,                  !- N580
    1.005,                   !- N581
    0.7786,                  !- N582
    0.0687,                  !- N583
    0.0687,                  !- N584
    1.01,                    !- N585
    0.7796,                  !- N586
    0.0712,                  !- N587
    0.0712,                  !- N588
    1.015,                   !- N589
    0.7803,                  !- N590
    0.0679,                  !- N591
    0.0679,                  !- N592
    1.02,                    !- N593
    0.7807,                  !- N594
    0.0682,                  !- N595
    0.0682,                  !- N596
    1.025,                   !- N597
    0.779,                   !- N598
    0.0764,                  !- N599
    0.0764,                  !- N600
    1.03,                    !- N601
    0.779,                   !- N602
    0.0714,                  !- N603
    0.0714,                  !- N604
    1.035,                   !- N605
    0.7801,                  !- N606
    0.0696,                  !- N607
    0.0696,                  !- N608
    1.04,                    !- N609
    0.7795,                  !- N610
    0.0705,                  !- N611
    0.0705,                  !- N612
    1.045,                   !- N613
    0.7786,                  !- N614
    0.071,                   !- N615
    0.071,                   !- N616
    1.05,                    !- N617
    0.7789,                  !- N618
    0.0726,                  !- N619
    0.0726,                  !- N620
    1.055,                   !- N621
    0.7779,                  !- N622
    0.0726,                  !- N623
    0.0726,                  !- N624
    1.06,                    !- N625
    0.7799,                  !- N626
    0.0674,                  !- N627
    0.0674,                  !- N628
    1.065,                   !- N629
    0.778,                   !- N630
    0.0704,                  !- N631
    0.0704,                  !- N632
    1.07,                    !- N633
    0.7786,                  !- N634
    0.0719,                  !- N635
    0.0719,                  !- N636
    1.075,                   !- N637
    0.7797,                  !- N638
    0.068,                   !- N639
    0.068,                   !- N640
    1.08,                    !- N641
    0.781,                   !- N642
    0.0719,                  !- N643
    0.0719,                  !- N644
    1.085,                   !- N645
    0.7776,                  !- N646
    0.0661,                  !- N647
    0.0661,                  !- N648
    1.09,                    !- N649
    0.7791,                  !- N650
    0.0725,                  !- N651
    0.0725,                  !- N652
    1.095,                   !- N653
    0.7767,                  !- N654
    0.0671,                  !- N655
    0.0671,                  !- N656
    1.1,                     !- N657
    0.7788,                  !- N658
    0.071,                   !- N659
    0.071,                   !- N660
    1.105,                   !- N661
    0.7777,                  !- N662
    0.0692,                  !- N663
    0.0692,                  !- N664
    1.11,                    !- N665
    0.7779,                  !- N666
    0.0688,                  !- N667
    0.0688,                  !- N668
    1.115,                   !- N669
    0.777,                   !- N670
    0.069,                   !- N671
    0.069,                   !- N672
    1.12,                    !- N673
    0.7794,                  !- N674
    0.0732,                  !- N675
    0.0732,                  !- N676
    1.125,                   !- N677
    0.7811,                  !- N678
    0.0713,                  !- N679
    0.0713,                  !- N680
    1.13,                    !- N681
    0.7793,                  !- N682
    0.0713,                  !- N683
    0.0713,                  !- N684
    1.135,                   !- N685
    0.7792,                  !- N686
    0.0698,                  !- N687
    0.0698,                  !- N688
    1.14,                    !- N689
    0.7797,                  !- N690
    0.0702,                  !- N691
    0.0702,                  !- N692
    1.145,                   !- N693
    0.781,                   !- N694
    0.0683,                  !- N695
    0.0683,                  !- N696
    1.15,                    !- N697
    0.7829,                  !- N698
    0.0714,                  !- N699
    0.0714,                  !- N700
    1.155,                   !- N701
    0.78,                    !- N702
    0.0695,                  !- N703
    0.0695,                  !- N704
    1.16,                    !- N705
    0.7806,                  !- N706
    0.0737,                  !- N707
    0.0737,                  !- N708
    1.165,                   !- N709
    0.7799,                  !- N710
    0.0694,                  !- N711
    0.0694,                  !- N712
    1.17,                    !- N713
    0.7802,                  !- N714
    0.0706,                  !- N715
    0.0706,                  !- N716
    1.175,                   !- N717
    0.7823,                  !- N718
    0.0702,                  !- N719
    0.0702,                  !- N720
    1.18,                    !- N721
    0.7823,                  !- N722
    0.0718,                  !- N723
    0.0718,                  !- N724
    1.185,                   !- N725
    0.7824,                  !- N726
    0.0704,                  !- N727
    0.0704,                  !- N728
    1.19,                    !- N729
    0.7817,                  !- N730
    0.0688,                  !- N731
    0.0688,                  !- N732
    1.195,                   !- N733
    0.7821,                  !- N734
    0.0673,                  !- N735
    0.0673,                  !- N736
    1.2,                     !- N737
    0.7824,                  !- N738
    0.0698,                  !- N739
    0.0698,                  !- N740
    1.205,                   !- N741
    0.7867,                  !- N742
    0.0706,                  !- N743
    0.0706,                  !- N744
    1.21,                    !- N745
    0.785,                   !- N746
    0.073,                   !- N747
    0.073,                   !- N748
    1.215,                   !- N749
    0.786,                   !- N750
    0.0687,                  !- N751
    0.0687,                  !- N752
    1.22,                    !- N753
    0.7845,                  !- N754
    0.0704,                  !- N755
    0.0704,                  !- N756
    1.225,                   !- N757
    0.7861,                  !- N758
    0.0709,                  !- N759
    0.0709,                  !- N760
    1.23,                    !- N761
    0.7858,                  !- N762
    0.0737,                  !- N763
    0.0737,                  !- N764
    1.235,                   !- N765
    0.7847,                  !- N766
    0.0736,                  !- N767
    0.0736,                  !- N768
    1.24,                    !- N769
    0.7881,                  !- N770
    0.0679,                  !- N771
    0.0679,                  !- N772
    1.245,                   !- N773
    0.7881,                  !- N774
    0.0747,                  !- N775
    0.0747,                  !- N776
    1.25,                    !- N777
    0.7892,                  !- N778
    0.0727,                  !- N779
    0.0727,                  !- N780
    1.255,                   !- N781
    0.7891,                  !- N782
    0.07,                    !- N783
    0.07,                    !- N784
    1.26,                    !- N785
    0.787,                   !- N786
    0.0688,                  !- N787
    0.0688,                  !- N788
    1.265,                   !- N789
    0.7889,                  !- N790
    0.0706,                  !- N791
    0.0706,                  !- N792
    1.27,                    !- N793
    0.7905,                  !- N794
    0.072,                   !- N795
    0.072,                   !- N796
    1.275,                   !- N797
    0.7915,                  !- N798
    0.0697,                  !- N799
    0.0697,                  !- N800
    1.28,                    !- N801
    0.7923,                  !- N802
    0.0727,                  !- N803
    0.0727,                  !- N804
    1.285,                   !- N805
    0.7934,                  !- N806
    0.071,                   !- N807
    0.071,                   !- N808
    1.29,                    !- N809
    0.7934,                  !- N810
    0.0706,                  !- N811
    0.0706,                  !- N812
    1.295,                   !- N813
    0.7928,                  !- N814
    0.0704,                  !- N815
    0.0704,                  !- N816
    1.3,                     !- N817
    0.7946,                  !- N818
    0.0703,                  !- N819
    0.0703,                  !- N820
    1.305,                   !- N821
    0.7948,                  !- N822
    0.0739,                  !- N823
    0.0739,                  !- N824
    1.31,                    !- N825
    0.7961,                  !- N826
    0.0701,                  !- N827
    0.0701,                  !- N828
    1.315,                   !- N829
    0.798,                   !- N830
    0.0719,                  !- N831
    0.0719,                  !- N832
    1.32,                    !- N833
    0.7982,                  !- N834
    0.0665,                  !- N835
    0.0665,                  !- N836
    1.325,                   !- N837
    0.7968,                  !- N838
    0.0718,                  !- N839
    0.0718,                  !- N840
    1.33,                    !- N841
    0.8009,                  !- N842
    0.0695,                  !- N843
    0.0695,                  !- N844
    1.335,                   !- N845
    0.8029,                  !- N846
    0.0709,                  !- N847
    0.0709,                  !- N848
    1.34,                    !- N849
    0.8006,                  !- N850
    0.0666,                  !- N851
    0.0666,                  !- N852
    1.345,                   !- N853
    0.8049,                  !- N854
    0.0701,                  !- N855
    0.0701,                  !- N856
    1.35,                    !- N857
    0.801,                   !- N858
    0.0679,                  !- N859
    0.0679,                  !- N860
    1.355,                   !- N861
    0.8045,                  !- N862
    0.0716,                  !- N863
    0.0716,                  !- N864
    1.36,                    !- N865
    0.8045,                  !- N866
    0.0701,                  !- N867
    0.0701,                  !- N868
    1.365,                   !- N869
    0.8052,                  !- N870
    0.0704,                  !- N871
    0.0704,                  !- N872
    1.37,                    !- N873
    0.8056,                  !- N874
    0.0735,                  !- N875
    0.0735,                  !- N876
    1.375,                   !- N877
    0.8082,                  !- N878
    0.0711,                  !- N879
    0.0711,                  !- N880
    1.38,                    !- N881
    0.8095,                  !- N882
    0.0725,                  !- N883
    0.0725,                  !- N884
    1.385,                   !- N885
    0.8112,                  !- N886
    0.0717,                  !- N887
    0.0717,                  !- N888
    1.39,                    !- N889
    0.8072,                  !- N890
    0.0719,                  !- N891
    0.0719,                  !- N892
    1.395,                   !- N893
    0.8087,                  !- N894
    0.0696,                  !- N895
    0.0696,                  !- N896
    1.4,                     !- N897
    0.809,                   !- N898
    0.0707,                  !- N899
    0.0707,                  !- N900
    1.405,                   !- N901
    0.8082,                  !- N902
    0.068,                   !- N903
    0.068,                   !- N904
    1.41,                    !- N905
    0.8108,                  !- N906
    0.0709,                  !- N907
    0.0709,                  !- N908
    1.415,                   !- N909
    0.8114,                  !- N910
    0.0732,                  !- N911
    0.0732,                  !- N912
    1.42,                    !- N913
    0.8112,                  !- N914
    0.0688,                  !- N915
    0.0688,                  !- N916
    1.425,                   !- N917
    0.8127,                  !- N918
    0.0696,                  !- N919
    0.0696,                  !- N920
    1.43,                    !- N921
    0.8146,                  !- N922
    0.075,                   !- N923
    0.075,                   !- N924
    1.435,                   !- N925
    0.8159,                  !- N926
    0.0717,                  !- N927
    0.0717,                  !- N928
    1.44,                    !- N929
    0.8172,                  !- N930
    0.072,                   !- N931
    0.072,                   !- N932
    1.445,                   !- N933
    0.8172,                  !- N934
    0.0716,                  !- N935
    0.0716,                  !- N936
    1.45,                    !- N937
    0.8185,                  !- N938
    0.0706,                  !- N939
    0.0706,                  !- N940
    1.455,                   !- N941
    0.8217,                  !- N942
    0.0724,                  !- N943
    0.0724,                  !- N944
    1.46,                    !- N945
    0.8229,                  !- N946
    0.0707,                  !- N947
    0.0707,                  !- N948
    1.465,                   !- N949
    0.8234,                  !- N950
    0.0719,                  !- N951
    0.0719,                  !- N952
    1.47,                    !- N953
    0.8247,                  !- N954
    0.0677,                  !- N955
    0.0677,                  !- N956
    1.475,                   !- N957
    0.826,                   !- N958
    0.0728,                  !- N959
    0.0728,                  !- N960
    1.48,                    !- N961
    0.8255,                  !- N962
    0.0698,                  !- N963
    0.0698,                  !- N964
    1.485,                   !- N965
    0.8286,                  !- N966
    0.0717,                  !- N967
    0.0717,                  !- N968
    1.49,                    !- N969
    0.8273,                  !- N970
    0.071,                   !- N971
    0.071,                   !- N972
    1.495,                   !- N973
    0.8296,                  !- N974
    0.0676,                  !- N975
    0.0676,                  !- N976
    1.5,                     !- N977
    0.8312,                  !- N978
    0.0694,                  !- N979
    0.0694,                  !- N980
    1.505,                   !- N981
    0.8317,                  !- N982
    0.0727,                  !- N983
    0.0727,                  !- N984
    1.51,                    !- N985
    0.8321,                  !- N986
    0.0741,                  !- N987
    0.0741,                  !- N988
    1.515,                   !- N989
    0.8333,                  !- N990
    0.0731,                  !- N991
    0.0731,                  !- N992
    1.52,                    !- N993
    0.8332,                  !- N994
    0.0711,                  !- N995
    0.0711,                  !- N996
    1.525,                   !- N997
    0.8338,                  !- N998
    0.0733,                  !- N999
    0.0733,                  !- N1000
    1.53,                    !- N1001
    0.8344,                  !- N1002
    0.0742,                  !- N1003
    0.0742,                  !- N1004
    1.535,                   !- N1005
    0.8363,                  !- N1006
    0.0715,                  !- N1007
    0.0715,                  !- N1008
    1.54,                    !- N1009
    0.838,                   !- N1010
    0.0716,                  !- N1011
    0.0716,                  !- N1012
    1.545,                   !- N1013
    0.8377,                  !- N1014
    0.0732,                  !- N1015
    0.0732,                  !- N1016
    1.55,                    !- N1017
    0.8373,                  !- N1018
    0.0706,                  !- N1019
    0.0706,                  !- N1020
    1.555,                   !- N1021
    0.8381,                  !- N1022
    0.0725,                  !- N1023
    0.0725,                  !- N1024
    1.56,                    !- N1025
    0.84,                    !- N1026
    0.0739,                  !- N1027
    0.0739,                  !- N1028
    1.565,                   !- N1029
    0.8404,                  !- N1030
    0.0691,                  !- N1031
    0.0691,                  !- N1032
    1.57,                    !- N1033
    0.8401,                  !- N1034
    0.0702,                  !- N1035
    0.0702,                  !- N1036
    1.575,                   !- N1037
    0.8442,                  !- N1038
    0.0743,                  !- N1039
    0.0743,                  !- N1040
    1.58,                    !- N1041
    0.8419,                  !- N1042
    0.0729,                  !- N1043
    0.0729,                  !- N1044
    1.585,                   !- N1045
    0.8444,                  !- N1046
    0.0729,                  !- N1047
    0.0729,                  !- N1048
    1.59,                    !- N1049
    0.8448,                  !- N1050
    0.0712,                  !- N1051
    0.0712,                  !- N1052
    1.595,                   !- N1053
    0.8457,                  !- N1054
    0.074,                   !- N1055
    0.074,                   !- N1056
    1.6,                     !- N1057
    0.8443,                  !- N1058
    0.0722,                  !- N1059
    0.0722,                  !- N1060
    1.605,                   !- N1061
    0.8446,                  !- N1062
    0.073,                   !- N1063
    0.073,                   !- N1064
    1.61,                    !- N1065
    0.845,                   !- N1066
    0.0712,                  !- N1067
    0.0712,                  !- N1068
    1.615,                   !- N1069
    0.8442,                  !- N1070
    0.0715,                  !- N1071
    0.0715,                  !- N1072
    1.62,                    !- N1073
    0.8467,                  !- N1074
    0.0736,                  !- N1075
    0.0736,                  !- N1076
    1.625,                   !- N1077
    0.8458,                  !- N1078
    0.0703,                  !- N1079
    0.0703,                  !- N1080
    1.63,                    !- N1081
    0.8471,                  !- N1082
    0.0745,                  !- N1083
    0.0745,                  !- N1084
    1.635,                   !- N1085
    0.8461,                  !- N1086
    0.0752,                  !- N1087
    0.0752,                  !- N1088
    1.64,                    !- N1089
    0.8452,                  !- N1090
    0.0721,                  !- N1091
    0.0721,                  !- N1092
    1.645,                   !- N1093
    0.8454,                  !- N1094
    0.0737,                  !- N1095
    0.0737,                  !- N1096
    1.65,                    !- N1097
    0.8471,                  !- N1098
    0.0722,                  !- N1099
    0.0722,                  !- N1100
    1.655,                   !- N1101
    0.8466,                  !- N1102
    0.0749,                  !- N1103
    0.0749,                  !- N1104
    1.66,                    !- N1105
    0.8486,                  !- N1106
    0.0727,                  !- N1107
    0.0727,                  !- N1108
    1.665,                   !- N1109
    0.8467,                  !- N1110
    0.0707,                  !- N1111
    0.0707,                  !- N1112
    1.67,                    !- N1113
    0.8473,                  !- N1114
    0.0705,                  !- N1115
    0.0705,                  !- N1116
    1.675,                   !- N1117
    0.8499,                  !- N1118
    0.0703,                  !- N1119
    0.0703,                  !- N1120
    1.68,                    !- N1121
    0.8469,                  !- N1122
    0.0706,                  !- N1123
    0.0706,                  !- N1124
    1.685,                   !- N1125
    0.8492,                  !- N1126
    0.0743,                  !- N1127
    0.0743,                  !- N1128
    1.69,                    !- N1129
    0.8485,                  !- N1130
    0.0714,                  !- N1131
    0.0714,                  !- N1132
    1.695,                   !- N1133
    0.8472,                  !- N1134
    0.0731,                  !- N1135
    0.0731,                  !- N1136
    1.7,                     !- N1137
    0.844,                   !- N1138
    0.069,                   !- N1139
    0.069,                   !- N1140
    1.705,                   !- N1141
    0.8473,                  !- N1142
    0.0733,                  !- N1143
    0.0733,                  !- N1144
    1.71,                    !- N1145
    0.8473,                  !- N1146
    0.0747,                  !- N1147
    0.0747,                  !- N1148
    1.715,                   !- N1149
    0.8465,                  !- N1150
    0.0733,                  !- N1151
    0.0733,                  !- N1152
    1.72,                    !- N1153
    0.8485,                  !- N1154
    0.0729,                  !- N1155
    0.0729,                  !- N1156
    1.725,                   !- N1157
    0.8449,                  !- N1158
    0.0674,                  !- N1159
    0.0674,                  !- N1160
    1.73,                    !- N1161
    0.8475,                  !- N1162
    0.0731,                  !- N1163
    0.0731,                  !- N1164
    1.735,                   !- N1165
    0.849,                   !- N1166
    0.07,                    !- N1167
    0.07,                    !- N1168
    1.74,                    !- N1169
    0.8461,                  !- N1170
    0.0727,                  !- N1171
    0.0727,                  !- N1172
    1.745,                   !- N1173
    0.8468,                  !- N1174
    0.0723,                  !- N1175
    0.0723,                  !- N1176
    1.75,                    !- N1177
    0.8471,                  !- N1178
    0.0722,                  !- N1179
    0.0722,                  !- N1180
    1.755,                   !- N1181
    0.8475,                  !- N1182
    0.0756,                  !- N1183
    0.0756,                  !- N1184
    1.76,                    !- N1185
    0.8466,                  !- N1186
    0.072,                   !- N1187
    0.072,                   !- N1188
    1.765,                   !- N1189
    0.8453,                  !- N1190
    0.072,                   !- N1191
    0.072,                   !- N1192
    1.77,                    !- N1193
    0.8461,                  !- N1194
    0.0705,                  !- N1195
    0.0705,                  !- N1196
    1.775,                   !- N1197
    0.8448,                  !- N1198
    0.0716,                  !- N1199
    0.0716,                  !- N1200
    1.78,                    !- N1201
    0.845,                   !- N1202
    0.0709,                  !- N1203
    0.0709,                  !- N1204
    1.785,                   !- N1205
    0.8445,                  !- N1206
    0.0703,                  !- N1207
    0.0703,                  !- N1208
    1.79,                    !- N1209
    0.8448,                  !- N1210
    0.071,                   !- N1211
    0.071,                   !- N1212
    1.795,                   !- N1213
    0.8441,                  !- N1214
    0.0753,                  !- N1215
    0.0753,                  !- N1216
    1.8,                     !- N1217
    0.8446,                  !- N1218
    0.0734,                  !- N1219
    0.0734,                  !- N1220
    1.805,                   !- N1221
    0.845,                   !- N1222
    0.0713,                  !- N1223
    0.0713,                  !- N1224
    1.81,                    !- N1225
    0.8428,                  !- N1226
    0.0703,                  !- N1227
    0.0703,                  !- N1228
    1.815,                   !- N1229
    0.8452,                  !- N1230
    0.0688,                  !- N1231
    0.0688,                  !- N1232
    1.82,                    !- N1233
    0.8444,                  !- N1234
    0.0726,                  !- N1235
    0.0726,                  !- N1236
    1.825,                   !- N1237
    0.8441,                  !- N1238
    0.0727,                  !- N1239
    0.0727,                  !- N1240
    1.83,                    !- N1241
    0.8416,                  !- N1242
    0.0712,                  !- N1243
    0.0712,                  !- N1244
    1.835,                   !- N1245
    0.8417,                  !- N1246
    0.07,                    !- N1247
    0.07,                    !- N1248
    1.84,                    !- N1249
    0.8436,                  !- N1250
    0.0688,                  !- N1251
    0.0688,                  !- N1252
    1.845,                   !- N1253
    0.843,                   !- N1254
    0.0682,                  !- N1255
    0.0682,                  !- N1256
    1.85,                    !- N1257
    0.8424,                  !- N1258
    0.0703,                  !- N1259
    0.0703,                  !- N1260
    1.855,                   !- N1261
    0.8404,                  !- N1262
    0.0756,                  !- N1263
    0.0756,                  !- N1264
    1.86,                    !- N1265
    0.8419,                  !- N1266
    0.071,                   !- N1267
    0.071,                   !- N1268
    1.865,                   !- N1269
    0.8421,                  !- N1270
    0.0726,                  !- N1271
    0.0726,                  !- N1272
    1.87,                    !- N1273
    0.8436,                  !- N1274
    0.0717,                  !- N1275
    0.0717,                  !- N1276
    1.875,                   !- N1277
    0.8437,                  !- N1278
    0.0742,                  !- N1279
    0.0742,                  !- N1280
    1.88,                    !- N1281
    0.8413,                  !- N1282
    0.0733,                  !- N1283
    0.0733,                  !- N1284
    1.885,                   !- N1285
    0.8414,                  !- N1286
    0.0709,                  !- N1287
    0.0709,                  !- N1288
    1.89,                    !- N1289
    0.8418,                  !- N1290
    0.0723,                  !- N1291
    0.0723,                  !- N1292
    1.895,                   !- N1293
    0.8394,                  !- N1294
    0.0687,                  !- N1295
    0.0687,                  !- N1296
    1.9,                     !- N1297
    0.8408,                  !- N1298
    0.0706,                  !- N1299
    0.0706,                  !- N1300
    1.905,                   !- N1301
    0.8357,                  !- N1302
    0.0714,                  !- N1303
    0.0714,                  !- N1304
    1.91,                    !- N1305
    0.8394,                  !- N1306
    0.0682,                  !- N1307
    0.0682,                  !- N1308
    1.915,                   !- N1309
    0.8381,                  !- N1310
    0.0691,                  !- N1311
    0.0691,                  !- N1312
    1.92,                    !- N1313
    0.8375,                  !- N1314
    0.0703,                  !- N1315
    0.0703,                  !- N1316
    1.925,                   !- N1317
    0.8389,                  !- N1318
    0.0733,                  !- N1319
    0.0733,                  !- N1320
    1.93,                    !- N1321
    0.84,                    !- N1322
    0.07,                    !- N1323
    0.07,                    !- N1324
    1.935,                   !- N1325
    0.8383,                  !- N1326
    0.0704,                  !- N1327
    0.0704,                  !- N1328
    1.94,                    !- N1329
    0.838,                   !- N1330
    0.0733,                  !- N1331
    0.0733,                  !- N1332
    1.945,                   !- N1333
    0.8377,                  !- N1334
    0.0679,                  !- N1335
    0.0679,                  !- N1336
    1.95,                    !- N1337
    0.8375,                  !- N1338
    0.0682,                  !- N1339
    0.0682,                  !- N1340
    1.955,                   !- N1341
    0.8382,                  !- N1342
    0.0718,                  !- N1343
    0.0718,                  !- N1344
    1.96,                    !- N1345
    0.836,                   !- N1346
    0.0699,                  !- N1347
    0.0699,                  !- N1348
    1.965,                   !- N1349
    0.8376,                  !- N1350
    0.0705,                  !- N1351
    0.0705,                  !- N1352
    1.97,                    !- N1353
    0.8365,                  !- N1354
    0.0693,                  !- N1355
    0.0693,                  !- N1356
    1.975,                   !- N1357
    0.8388,                  !- N1358
    0.0725,                  !- N1359
    0.0725,                  !- N1360
    1.98,                    !- N1361
    0.8382,                  !- N1362
    0.0689,                  !- N1363
    0.0689,                  !- N1364
    1.985,                   !- N1365
    0.8383,                  !- N1366
    0.0697,                  !- N1367
    0.0697,                  !- N1368
    1.99,                    !- N1369
    0.8371,                  !- N1370
    0.0701,                  !- N1371
    0.0701,                  !- N1372
    1.995,                   !- N1373
    0.8368,                  !- N1374
    0.0676,                  !- N1375
    0.0676,                  !- N1376
    2,                       !- N1377
    0.8361,                  !- N1378
    0.0685,                  !- N1379
    0.0685,                  !- N1380
    2.005,                   !- N1381
    0.8354,                  !- N1382
    0.0727,                  !- N1383
    0.0727,                  !- N1384
    2.01,                    !- N1385
    0.8362,                  !- N1386
    0.0686,                  !- N1387
    0.0686,                  !- N1388
    2.015,                   !- N1389
    0.8377,                  !- N1390
    0.069,                   !- N1391
    0.069,                   !- N1392
    2.02,                    !- N1393
    0.8341,                  !- N1394
    0.0679,                  !- N1395
    0.0679,                  !- N1396
    2.025,                   !- N1397
    0.8359,                  !- N1398
    0.0674,                  !- N1399
    0.0674,                  !- N1400
    2.03,                    !- N1401
    0.8355,                  !- N1402
    0.0725,                  !- N1403
    0.0725,                  !- N1404
    2.035,                   !- N1405
    0.8354,                  !- N1406
    0.0681,                  !- N1407
    0.0681,                  !- N1408
    2.04,                    !- N1409
    0.8351,                  !- N1410
    0.0689,                  !- N1411
    0.0689,                  !- N1412
    2.045,                   !- N1413
    0.8359,                  !- N1414
    0.0651,                  !- N1415
    0.0651,                  !- N1416
    2.05,                    !- N1417
    0.836,                   !- N1418
    0.0688,                  !- N1419
    0.0688,                  !- N1420
    2.055,                   !- N1421
    0.8365,                  !- N1422
    0.0707,                  !- N1423
    0.0707,                  !- N1424
    2.06,                    !- N1425
    0.836,                   !- N1426
    0.0723,                  !- N1427
    0.0723,                  !- N1428
    2.065,                   !- N1429
    0.836,                   !- N1430
    0.069,                   !- N1431
    0.069,                   !- N1432
    2.07,                    !- N1433
    0.8366,                  !- N1434
    0.0681,                  !- N1435
    0.0681,                  !- N1436
    2.075,                   !- N1437
    0.8356,                  !- N1438
    0.0707,                  !- N1439
    0.0707,                  !- N1440
    2.08,                    !- N1441
    0.8367,                  !- N1442
    0.0708,                  !- N1443
    0.0708,                  !- N1444
    2.085,                   !- N1445
    0.8362,                  !- N1446
    0.0712,                  !- N1447
    0.0712,                  !- N1448
    2.09,                    !- N1449
    0.8344,                  !- N1450
    0.0682,                  !- N1451
    0.0682,                  !- N1452
    2.095,                   !- N1453
    0.8373,                  !- N1454
    0.0692,                  !- N1455
    0.0692,                  !- N1456
    2.1,                     !- N1457
    0.8334,                  !- N1458
    0.0679,                  !- N1459
    0.0679,                  !- N1460
    2.105,                   !- N1461
    0.8346,                  !- N1462
    0.0733,                  !- N1463
    0.0733,                  !- N1464
    2.11,                    !- N1465
    0.835,                   !- N1466
    0.0684,                  !- N1467
    0.0684,                  !- N1468
    2.115,                   !- N1469
    0.8334,                  !- N1470
    0.0704,                  !- N1471
    0.0704,                  !- N1472
    2.12,                    !- N1473
    0.8324,                  !- N1474
    0.0679,                  !- N1475
    0.0679,                  !- N1476
    2.125,                   !- N1477
    0.8343,                  !- N1478
    0.068,                   !- N1479
    0.068,                   !- N1480
    2.13,                    !- N1481
    0.8317,                  !- N1482
    0.0688,                  !- N1483
    0.0688,                  !- N1484
    2.135,                   !- N1485
    0.8321,                  !- N1486
    0.0677,                  !- N1487
    0.0677,                  !- N1488
    2.14,                    !- N1489
    0.8319,                  !- N1490
    0.0714,                  !- N1491
    0.0714,                  !- N1492
    2.145,                   !- N1493
    0.8319,                  !- N1494
    0.069,                   !- N1495
    0.069,                   !- N1496
    2.15,                    !- N1497
    0.8293,                  !- N1498
    0.0688,                  !- N1499
    0.0688,                  !- N1500
    2.155,                   !- N1501
    0.8286,                  !- N1502
    0.0679,                  !- N1503
    0.0679,                  !- N1504
    2.16,                    !- N1505
    0.8275,                  !- N1506
    0.0681,                  !- N1507
    0.0681,                  !- N1508
    2.165,                   !- N1509
    0.8271,                  !- N1510
    0.0682,                  !- N1511
    0.0682,                  !- N1512
    2.17,                    !- N1513
    0.8256,                  !- N1514
    0.0674,                  !- N1515
    0.0674,                  !- N1516
    2.175,                   !- N1517
    0.8225,                  !- N1518
    0.0693,                  !- N1519
    0.0693,                  !- N1520
    2.18,                    !- N1521
    0.8194,                  !- N1522
    0.0686,                  !- N1523
    0.0686,                  !- N1524
    2.185,                   !- N1525
    0.8137,                  !- N1526
    0.0669,                  !- N1527
    0.0669,                  !- N1528
    2.19,                    !- N1529
    0.8129,                  !- N1530
    0.0674,                  !- N1531
    0.0674,                  !- N1532
    2.195,                   !- N1533
    0.8092,                  !- N1534
    0.0628,                  !- N1535
    0.0628,                  !- N1536
    2.2,                     !- N1537
    0.8051,                  !- N1538
    0.0637,                  !- N1539
    0.0637,                  !- N1540
    2.205,                   !- N1541
    0.8042,                  !- N1542
    0.0672,                  !- N1543
    0.0672,                  !- N1544
    2.21,                    !- N1545
    0.8035,                  !- N1546
    0.0723,                  !- N1547
    0.0723,                  !- N1548
    2.215,                   !- N1549
    0.8007,                  !- N1550
    0.0653,                  !- N1551
    0.0653,                  !- N1552
    2.22,                    !- N1553
    0.7992,                  !- N1554
    0.0684,                  !- N1555
    0.0684,                  !- N1556
    2.225,                   !- N1557
    0.8006,                  !- N1558
    0.0612,                  !- N1559
    0.0612,                  !- N1560
    2.23,                    !- N1561
    0.8021,                  !- N1562
    0.0611,                  !- N1563
    0.0611,                  !- N1564
    2.235,                   !- N1565
    0.8006,                  !- N1566
    0.0674,                  !- N1567
    0.0674,                  !- N1568
    2.24,                    !- N1569
    0.8,                     !- N1570
    0.0658,                  !- N1571
    0.0658,                  !- N1572
    2.245,                   !- N1573
    0.8015,                  !- N1574
    0.0659,                  !- N1575
    0.0659,                  !- N1576
    2.25,                    !- N1577
    0.8043,                  !- N1578
    0.0664,                  !- N1579
    0.0664,                  !- N1580
    2.255,                   !- N1581
    0.8033,                  !- N1582
    0.0624,                  !- N1583
    0.0624,                  !- N1584
    2.26,                    !- N1585
    0.8057,                  !- N1586
    0.0682,                  !- N1587
    0.0682,                  !- N1588
    2.265,                   !- N1589
    0.8056,                  !- N1590
    0.0656,                  !- N1591
    0.0656,                  !- N1592
    2.27,                    !- N1593
    0.8097,                  !- N1594
    0.0696,                  !- N1595
    0.0696,                  !- N1596
    2.275,                   !- N1597
    0.8077,                  !- N1598
    0.0678,                  !- N1599
    0.0678,                  !- N1600
    2.28,                    !- N1601
    0.8072,                  !- N1602
    0.0638,                  !- N1603
    0.0638,                  !- N1604
    2.285,                   !- N1605
    0.8093,                  !- N1606
    0.0708,                  !- N1607
    0.0708,                  !- N1608
    2.29,                    !- N1609
    0.8108,                  !- N1610
    0.0656,                  !- N1611
    0.0656,                  !- N1612
    2.295,                   !- N1613
    0.8106,                  !- N1614
    0.0645,                  !- N1615
    0.0645,                  !- N1616
    2.3,                     !- N1617
    0.8114,                  !- N1618
    0.0671,                  !- N1619
    0.0671,                  !- N1620
    2.305,                   !- N1621
    0.8134,                  !- N1622
    0.0694,                  !- N1623
    0.0694,                  !- N1624
    2.31,                    !- N1625
    0.8127,                  !- N1626
    0.0708,                  !- N1627
    0.0708,                  !- N1628
    2.315,                   !- N1629
    0.8122,                  !- N1630
    0.0666,                  !- N1631
    0.0666,                  !- N1632
    2.32,                    !- N1633
    0.8121,                  !- N1634
    0.0656,                  !- N1635
    0.0656,                  !- N1636
    2.325,                   !- N1637
    0.8139,                  !- N1638
    0.069,                   !- N1639
    0.069,                   !- N1640
    2.33,                    !- N1641
    0.8124,                  !- N1642
    0.0667,                  !- N1643
    0.0667,                  !- N1644
    2.335,                   !- N1645
    0.8152,                  !- N1646
    0.0703,                  !- N1647
    0.0703,                  !- N1648
    2.34,                    !- N1649
    0.8161,                  !- N1650
    0.0693,                  !- N1651
    0.0693,                  !- N1652
    2.345,                   !- N1653
    0.8147,                  !- N1654
    0.0684,                  !- N1655
    0.0684,                  !- N1656
    2.35,                    !- N1657
    0.8145,                  !- N1658
    0.0698,                  !- N1659
    0.0698,                  !- N1660
    2.355,                   !- N1661
    0.8134,                  !- N1662
    0.0633,                  !- N1663
    0.0633,                  !- N1664
    2.36,                    !- N1665
    0.8152,                  !- N1666
    0.069,                   !- N1667
    0.069,                   !- N1668
    2.365,                   !- N1669
    0.8146,                  !- N1670
    0.0676,                  !- N1671
    0.0676,                  !- N1672
    2.37,                    !- N1673
    0.8119,                  !- N1674
    0.061,                   !- N1675
    0.061,                   !- N1676
    2.375,                   !- N1677
    0.815,                   !- N1678
    0.0671,                  !- N1679
    0.0671,                  !- N1680
    2.38,                    !- N1681
    0.8111,                  !- N1682
    0.0676,                  !- N1683
    0.0676,                  !- N1684
    2.385,                   !- N1685
    0.8121,                  !- N1686
    0.0651,                  !- N1687
    0.0651,                  !- N1688
    2.39,                    !- N1689
    0.8128,                  !- N1690
    0.068,                   !- N1691
    0.068,                   !- N1692
    2.395,                   !- N1693
    0.8121,                  !- N1694
    0.0665,                  !- N1695
    0.0665,                  !- N1696
    2.4,                     !- N1697
    0.8115,                  !- N1698
    0.0748,                  !- N1699
    0.0748,                  !- N1700
    2.405,                   !- N1701
    0.8054,                  !- N1702
    0.0679,                  !- N1703
    0.0679,                  !- N1704
    2.41,                    !- N1705
    0.808,                   !- N1706
    0.0675,                  !- N1707
    0.0675,                  !- N1708
    2.415,                   !- N1709
    0.8064,                  !- N1710
    0.0634,                  !- N1711
    0.0634,                  !- N1712
    2.42,                    !- N1713
    0.8057,                  !- N1714
    0.0709,                  !- N1715
    0.0709,                  !- N1716
    2.425,                   !- N1717
    0.807,                   !- N1718
    0.0716,                  !- N1719
    0.0716,                  !- N1720
    2.43,                    !- N1721
    0.7998,                  !- N1722
    0.0686,                  !- N1723
    0.0686,                  !- N1724
    2.435,                   !- N1725
    0.7996,                  !- N1726
    0.065,                   !- N1727
    0.065,                   !- N1728
    2.44,                    !- N1729
    0.7993,                  !- N1730
    0.0618,                  !- N1731
    0.0618,                  !- N1732
    2.445,                   !- N1733
    0.7985,                  !- N1734
    0.0692,                  !- N1735
    0.0692,                  !- N1736
    2.45,                    !- N1737
    0.7921,                  !- N1738
    0.0692,                  !- N1739
    0.0692,                  !- N1740
    2.455,                   !- N1741
    0.7968,                  !- N1742
    0.0697,                  !- N1743
    0.0697,                  !- N1744
    2.46,                    !- N1745
    0.7896,                  !- N1746
    0.0547,                  !- N1747
    0.0547,                  !- N1748
    2.465,                   !- N1749
    0.7929,                  !- N1750
    0.0743,                  !- N1751
    0.0743,                  !- N1752
    2.47,                    !- N1753
    0.7895,                  !- N1754
    0.0609,                  !- N1755
    0.0609,                  !- N1756
    2.475,                   !- N1757
    0.79,                    !- N1758
    0.0593,                  !- N1759
    0.0593,                  !- N1760
    2.48,                    !- N1761
    0.7881,                  !- N1762
    0.0734,                  !- N1763
    0.0734,                  !- N1764
    2.485,                   !- N1765
    0.7851,                  !- N1766
    0.0701,                  !- N1767
    0.0701,                  !- N1768
    2.49,                    !- N1769
    0.779,                   !- N1770
    0.0523,                  !- N1771
    0.0523,                  !- N1772
    2.495,                   !- N1773
    0.7895,                  !- N1774
    0.0684,                  !- N1775
    0.0684,                  !- N1776
    2.5,                     !- N1777
    0.7836,                  !- N1778
    0.0668,                  !- N1779
    0.0668;                  !- N1780

MaterialProperty:GlazingSpectralData,
    Clear_TripleHighG_SpecDat,  !- Name
    0.28,                    !- Wavelength 1 {micron}
    0.0062,                  !- Transmittance 1
    0.0586,                  !- Front Reflectance 1
    0.0586,                  !- Back Reflectance 1
    0.285,                   !- Wavelength 2 {micron}
    0.0044,                  !- Transmittance 2
    0.0562,                  !- Front Reflectance 2
    0.0562,                  !- Back Reflectance 2
    0.29,                    !- Wavelength 3 {micron}
    0.0029,                  !- Transmittance 3
    0.0544,                  !- Front Reflectance 3
    0.0544,                  !- Back Reflectance 3
    0.295,                   !- Wavelength 4 {micron}
    0.0021,                  !- Transmittance 4
    0.0534,                  !- Front Reflectance 4
    0.0534,                  !- Back Reflectance 4
    0.3,                     !- Wavelength 5 {micron}
    0.0014,                  !- Transmittance 5
    0.0525,                  !- Front Reflectance 5
    0.0525,                  !- Back Reflectance 5
    0.305,                   !- N21
    0.0019,                  !- N22
    0.0516,                  !- N23
    0.0516,                  !- N24
    0.31,                    !- N25
    0.0074,                  !- N26
    0.0512,                  !- N27
    0.0512,                  !- N28
    0.315,                   !- N29
    0.0331,                  !- N30
    0.0506,                  !- N31
    0.0506,                  !- N32
    0.32,                    !- N33
    0.0985,                  !- N34
    0.051,                   !- N35
    0.051,                   !- N36
    0.325,                   !- N37
    0.2098,                  !- N38
    0.0527,                  !- N39
    0.0527,                  !- N40
    0.33,                    !- N41
    0.35,                    !- N42
    0.056,                   !- N43
    0.056,                   !- N44
    0.335,                   !- N45
    0.4922,                  !- N46
    0.0616,                  !- N47
    0.0616,                  !- N48
    0.34,                    !- N49
    0.6123,                  !- N50
    0.0679,                  !- N51
    0.0679,                  !- N52
    0.345,                   !- N53
    0.705,                   !- N54
    0.0737,                  !- N55
    0.0737,                  !- N56
    0.35,                    !- N57
    0.7718,                  !- N58
    0.0786,                  !- N59
    0.0786,                  !- N60
    0.355,                   !- N61
    0.8174,                  !- N62
    0.0814,                  !- N63
    0.0814,                  !- N64
    0.36,                    !- N65
    0.8464,                  !- N66
    0.0838,                  !- N67
    0.0838,                  !- N68
    0.365,                   !- N69
    0.8639,                  !- N70
    0.0847,                  !- N71
    0.0847,                  !- N72
    0.37,                    !- N73
    0.8729,                  !- N74
    0.0853,                  !- N75
    0.0853,                  !- N76
    0.375,                   !- N77
    0.8699,                  !- N78
    0.0849,                  !- N79
    0.0849,                  !- N80
    0.38,                    !- N81
    0.8584,                  !- N82
    0.0838,                  !- N83
    0.0838,                  !- N84
    0.385,                   !- N85
    0.87,                    !- N86
    0.0845,                  !- N87
    0.0845,                  !- N88
    0.39,                    !- N89
    0.8833,                  !- N90
    0.0853,                  !- N91
    0.0853,                  !- N92
    0.395,                   !- N93
    0.8901,                  !- N94
    0.0857,                  !- N95
    0.0857,                  !- N96
    0.4,                     !- N97
    0.8949,                  !- N98
    0.0857,                  !- N99
    0.0857,                  !- N100
    0.405,                   !- N101
    0.8957,                  !- N102
    0.0857,                  !- N103
    0.0857,                  !- N104
    0.41,                    !- N105
    0.894,                   !- N106
    0.0853,                  !- N107
    0.0853,                  !- N108
    0.415,                   !- N109
    0.8936,                  !- N110
    0.0853,                  !- N111
    0.0853,                  !- N112
    0.42,                    !- N113
    0.8928,                  !- N114
    0.085,                   !- N115
    0.085,                   !- N116
    0.425,                   !- N117
    0.8932,                  !- N118
    0.0847,                  !- N119
    0.0847,                  !- N120
    0.43,                    !- N121
    0.8929,                  !- N122
    0.0846,                  !- N123
    0.0846,                  !- N124
    0.435,                   !- N125
    0.8931,                  !- N126
    0.0844,                  !- N127
    0.0844,                  !- N128
    0.44,                    !- N129
    0.8921,                  !- N130
    0.0843,                  !- N131
    0.0843,                  !- N132
    0.445,                   !- N133
    0.8936,                  !- N134
    0.0842,                  !- N135
    0.0842,                  !- N136
    0.45,                    !- N137
    0.8953,                  !- N138
    0.084,                   !- N139
    0.084,                   !- N140
    0.455,                   !- N141
    0.8973,                  !- N142
    0.084,                   !- N143
    0.084,                   !- N144
    0.46,                    !- N145
    0.8985,                  !- N146
    0.0839,                  !- N147
    0.0839,                  !- N148
    0.465,                   !- N149
    0.9001,                  !- N150
    0.0838,                  !- N151
    0.0838,                  !- N152
    0.47,                    !- N153
    0.9014,                  !- N154
    0.0839,                  !- N155
    0.0839,                  !- N156
    0.475,                   !- N157
    0.9024,                  !- N158
    0.084,                   !- N159
    0.084,                   !- N160
    0.48,                    !- N161
    0.9024,                  !- N162
    0.084,                   !- N163
    0.084,                   !- N164
    0.485,                   !- N165
    0.9024,                  !- N166
    0.0839,                  !- N167
    0.0839,                  !- N168
    0.49,                    !- N169
    0.9038,                  !- N170
    0.0839,                  !- N171
    0.0839,                  !- N172
    0.495,                   !- N173
    0.9042,                  !- N174
    0.0835,                  !- N175
    0.0835,                  !- N176
    0.5,                     !- N177
    0.9042,                  !- N178
    0.0834,                  !- N179
    0.0834,                  !- N180
    0.505,                   !- N181
    0.9049,                  !- N182
    0.0832,                  !- N183
    0.0832,                  !- N184
    0.51,                    !- N185
    0.9052,                  !- N186
    0.0832,                  !- N187
    0.0832,                  !- N188
    0.515,                   !- N189
    0.9051,                  !- N190
    0.083,                   !- N191
    0.083,                   !- N192
    0.52,                    !- N193
    0.9046,                  !- N194
    0.083,                   !- N195
    0.083,                   !- N196
    0.525,                   !- N197
    0.9051,                  !- N198
    0.0829,                  !- N199
    0.0829,                  !- N200
    0.53,                    !- N201
    0.9054,                  !- N202
    0.0828,                  !- N203
    0.0828,                  !- N204
    0.535,                   !- N205
    0.9049,                  !- N206
    0.0828,                  !- N207
    0.0828,                  !- N208
    0.54,                    !- N209
    0.9044,                  !- N210
    0.0828,                  !- N211
    0.0828,                  !- N212
    0.545,                   !- N213
    0.9034,                  !- N214
    0.0827,                  !- N215
    0.0827,                  !- N216
    0.55,                    !- N217
    0.9034,                  !- N218
    0.0826,                  !- N219
    0.0826,                  !- N220
    0.555,                   !- N221
    0.9023,                  !- N222
    0.0825,                  !- N223
    0.0825,                  !- N224
    0.56,                    !- N225
    0.9023,                  !- N226
    0.0824,                  !- N227
    0.0824,                  !- N228
    0.565,                   !- N229
    0.9014,                  !- N230
    0.0823,                  !- N231
    0.0823,                  !- N232
    0.57,                    !- N233
    0.9001,                  !- N234
    0.082,                   !- N235
    0.082,                   !- N236
    0.575,                   !- N237
    0.8994,                  !- N238
    0.082,                   !- N239
    0.082,                   !- N240
    0.58,                    !- N241
    0.8977,                  !- N242
    0.0817,                  !- N243
    0.0817,                  !- N244
    0.585,                   !- N245
    0.8967,                  !- N246
    0.0817,                  !- N247
    0.0817,                  !- N248
    0.59,                    !- N249
    0.8958,                  !- N250
    0.0816,                  !- N251
    0.0816,                  !- N252
    0.595,                   !- N253
    0.8948,                  !- N254
    0.0813,                  !- N255
    0.0813,                  !- N256
    0.6,                     !- N257
    0.8939,                  !- N258
    0.0812,                  !- N259
    0.0812,                  !- N260
    0.605,                   !- N261
    0.8919,                  !- N262
    0.081,                   !- N263
    0.081,                   !- N264
    0.61,                    !- N265
    0.891,                   !- N266
    0.0807,                  !- N267
    0.0807,                  !- N268
    0.615,                   !- N269
    0.8889,                  !- N270
    0.0805,                  !- N271
    0.0805,                  !- N272
    0.62,                    !- N273
    0.8879,                  !- N274
    0.0804,                  !- N275
    0.0804,                  !- N276
    0.625,                   !- N277
    0.8865,                  !- N278
    0.0802,                  !- N279
    0.0802,                  !- N280
    0.63,                    !- N281
    0.885,                   !- N282
    0.08,                    !- N283
    0.08,                    !- N284
    0.635,                   !- N285
    0.883,                   !- N286
    0.0799,                  !- N287
    0.0799,                  !- N288
    0.64,                    !- N289
    0.8812,                  !- N290
    0.0796,                  !- N291
    0.0796,                  !- N292
    0.645,                   !- N293
    0.8799,                  !- N294
    0.0795,                  !- N295
    0.0795,                  !- N296
    0.65,                    !- N297
    0.8785,                  !- N298
    0.0792,                  !- N299
    0.0792,                  !- N300
    0.655,                   !- N301
    0.8767,                  !- N302
    0.0791,                  !- N303
    0.0791,                  !- N304
    0.66,                    !- N305
    0.8758,                  !- N306
    0.0788,                  !- N307
    0.0788,                  !- N308
    0.665,                   !- N309
    0.8735,                  !- N310
    0.0788,                  !- N311
    0.0788,                  !- N312
    0.67,                    !- N313
    0.8722,                  !- N314
    0.0785,                  !- N315
    0.0785,                  !- N316
    0.675,                   !- N317
    0.8703,                  !- N318
    0.0783,                  !- N319
    0.0783,                  !- N320
    0.68,                    !- N321
    0.8677,                  !- N322
    0.078,                   !- N323
    0.078,                   !- N324
    0.685,                   !- N325
    0.8667,                  !- N326
    0.0778,                  !- N327
    0.0778,                  !- N328
    0.69,                    !- N329
    0.8651,                  !- N330
    0.0777,                  !- N331
    0.0777,                  !- N332
    0.695,                   !- N333
    0.8622,                  !- N334
    0.0773,                  !- N335
    0.0773,                  !- N336
    0.7,                     !- N337
    0.86,                    !- N338
    0.0772,                  !- N339
    0.0772,                  !- N340
    0.705,                   !- N341
    0.8593,                  !- N342
    0.0773,                  !- N343
    0.0773,                  !- N344
    0.71,                    !- N345
    0.8587,                  !- N346
    0.077,                   !- N347
    0.077,                   !- N348
    0.715,                   !- N349
    0.8554,                  !- N350
    0.0769,                  !- N351
    0.0769,                  !- N352
    0.72,                    !- N353
    0.8536,                  !- N354
    0.0764,                  !- N355
    0.0764,                  !- N356
    0.725,                   !- N357
    0.8502,                  !- N358
    0.0764,                  !- N359
    0.0764,                  !- N360
    0.73,                    !- N361
    0.8498,                  !- N362
    0.0763,                  !- N363
    0.0763,                  !- N364
    0.735,                   !- N365
    0.8467,                  !- N366
    0.0757,                  !- N367
    0.0757,                  !- N368
    0.74,                    !- N369
    0.8448,                  !- N370
    0.0758,                  !- N371
    0.0758,                  !- N372
    0.745,                   !- N373
    0.8433,                  !- N374
    0.0755,                  !- N375
    0.0755,                  !- N376
    0.75,                    !- N377
    0.8408,                  !- N378
    0.0755,                  !- N379
    0.0755,                  !- N380
    0.755,                   !- N381
    0.838,                   !- N382
    0.0748,                  !- N383
    0.0748,                  !- N384
    0.76,                    !- N385
    0.8374,                  !- N386
    0.0749,                  !- N387
    0.0749,                  !- N388
    0.765,                   !- N389
    0.8343,                  !- N390
    0.0749,                  !- N391
    0.0749,                  !- N392
    0.77,                    !- N393
    0.8312,                  !- N394
    0.0746,                  !- N395
    0.0746,                  !- N396
    0.775,                   !- N397
    0.8295,                  !- N398
    0.0742,                  !- N399
    0.0742,                  !- N400
    0.78,                    !- N401
    0.8305,                  !- N402
    0.0741,                  !- N403
    0.0741,                  !- N404
    0.785,                   !- N405
    0.8276,                  !- N406
    0.074,                   !- N407
    0.074,                   !- N408
    0.79,                    !- N409
    0.8247,                  !- N410
    0.0742,                  !- N411
    0.0742,                  !- N412
    0.795,                   !- N413
    0.8223,                  !- N414
    0.0736,                  !- N415
    0.0736,                  !- N416
    0.8,                     !- N417
    0.8214,                  !- N418
    0.0733,                  !- N419
    0.0733,                  !- N420
    0.805,                   !- N421
    0.8177,                  !- N422
    0.0733,                  !- N423
    0.0733,                  !- N424
    0.81,                    !- N425
    0.8183,                  !- N426
    0.0733,                  !- N427
    0.0733,                  !- N428
    0.815,                   !- N429
    0.8171,                  !- N430
    0.0735,                  !- N431
    0.0735,                  !- N432
    0.82,                    !- N433
    0.8148,                  !- N434
    0.0728,                  !- N435
    0.0728,                  !- N436
    0.825,                   !- N437
    0.811,                   !- N438
    0.0727,                  !- N439
    0.0727,                  !- N440
    0.83,                    !- N441
    0.8109,                  !- N442
    0.0728,                  !- N443
    0.0728,                  !- N444
    0.835,                   !- N445
    0.8095,                  !- N446
    0.0724,                  !- N447
    0.0724,                  !- N448
    0.84,                    !- N449
    0.8056,                  !- N450
    0.0722,                  !- N451
    0.0722,                  !- N452
    0.845,                   !- N453
    0.8098,                  !- N454
    0.0722,                  !- N455
    0.0722,                  !- N456
    0.85,                    !- N457
    0.8068,                  !- N458
    0.0722,                  !- N459
    0.0722,                  !- N460
    0.855,                   !- N461
    0.8087,                  !- N462
    0.0722,                  !- N463
    0.0722,                  !- N464
    0.86,                    !- N465
    0.8055,                  !- N466
    0.0736,                  !- N467
    0.0736,                  !- N468
    0.865,                   !- N469
    0.8,                     !- N470
    0.0732,                  !- N471
    0.0732,                  !- N472
    0.87,                    !- N473
    0.7971,                  !- N474
    0.0729,                  !- N475
    0.0729,                  !- N476
    0.875,                   !- N477
    0.7971,                  !- N478
    0.0723,                  !- N479
    0.0723,                  !- N480
    0.88,                    !- N481
    0.7971,                  !- N482
    0.0734,                  !- N483
    0.0734,                  !- N484
    0.885,                   !- N485
    0.7953,                  !- N486
    0.0732,                  !- N487
    0.0732,                  !- N488
    0.89,                    !- N489
    0.795,                   !- N490
    0.0736,                  !- N491
    0.0736,                  !- N492
    0.895,                   !- N493
    0.7931,                  !- N494
    0.0717,                  !- N495
    0.0717,                  !- N496
    0.9,                     !- N497
    0.7924,                  !- N498
    0.0704,                  !- N499
    0.0704,                  !- N500
    0.905,                   !- N501
    0.7914,                  !- N502
    0.0731,                  !- N503
    0.0731,                  !- N504
    0.91,                    !- N505
    0.7897,                  !- N506
    0.0713,                  !- N507
    0.0713,                  !- N508
    0.915,                   !- N509
    0.7904,                  !- N510
    0.0736,                  !- N511
    0.0736,                  !- N512
    0.92,                    !- N513
    0.7895,                  !- N514
    0.0691,                  !- N515
    0.0691,                  !- N516
    0.925,                   !- N517
    0.7863,                  !- N518
    0.074,                   !- N519
    0.074,                   !- N520
    0.93,                    !- N521
    0.7861,                  !- N522
    0.0749,                  !- N523
    0.0749,                  !- N524
    0.935,                   !- N525
    0.7868,                  !- N526
    0.0721,                  !- N527
    0.0721,                  !- N528
    0.94,                    !- N529
    0.7859,                  !- N530
    0.072,                   !- N531
    0.072,                   !- N532
    0.945,                   !- N533
    0.7867,                  !- N534
    0.0727,                  !- N535
    0.0727,                  !- N536
    0.95,                    !- N537
    0.7835,                  !- N538
    0.0696,                  !- N539
    0.0696,                  !- N540
    0.955,                   !- N541
    0.7849,                  !- N542
    0.0749,                  !- N543
    0.0749,                  !- N544
    0.96,                    !- N545
    0.7836,                  !- N546
    0.0699,                  !- N547
    0.0699,                  !- N548
    0.965,                   !- N549
    0.7828,                  !- N550
    0.0722,                  !- N551
    0.0722,                  !- N552
    0.97,                    !- N553
    0.783,                   !- N554
    0.0693,                  !- N555
    0.0693,                  !- N556
    0.975,                   !- N557
    0.78,                    !- N558
    0.0714,                  !- N559
    0.0714,                  !- N560
    0.98,                    !- N561
    0.7813,                  !- N562
    0.0714,                  !- N563
    0.0714,                  !- N564
    0.985,                   !- N565
    0.7832,                  !- N566
    0.0699,                  !- N567
    0.0699,                  !- N568
    0.99,                    !- N569
    0.7798,                  !- N570
    0.0674,                  !- N571
    0.0674,                  !- N572
    0.995,                   !- N573
    0.7805,                  !- N574
    0.0741,                  !- N575
    0.0741,                  !- N576
    1,                       !- N577
    0.7796,                  !- N578
    0.0696,                  !- N579
    0.0696,                  !- N580
    1.005,                   !- N581
    0.7786,                  !- N582
    0.0687,                  !- N583
    0.0687,                  !- N584
    1.01,                    !- N585
    0.7796,                  !- N586
    0.0712,                  !- N587
    0.0712,                  !- N588
    1.015,                   !- N589
    0.7803,                  !- N590
    0.0679,                  !- N591
    0.0679,                  !- N592
    1.02,                    !- N593
    0.7807,                  !- N594
    0.0682,                  !- N595
    0.0682,                  !- N596
    1.025,                   !- N597
    0.779,                   !- N598
    0.0764,                  !- N599
    0.0764,                  !- N600
    1.03,                    !- N601
    0.779,                   !- N602
    0.0714,                  !- N603
    0.0714,                  !- N604
    1.035,                   !- N605
    0.7801,                  !- N606
    0.0696,                  !- N607
    0.0696,                  !- N608
    1.04,                    !- N609
    0.7795,                  !- N610
    0.0705,                  !- N611
    0.0705,                  !- N612
    1.045,                   !- N613
    0.7786,                  !- N614
    0.071,                   !- N615
    0.071,                   !- N616
    1.05,                    !- N617
    0.7789,                  !- N618
    0.0726,                  !- N619
    0.0726,                  !- N620
    1.055,                   !- N621
    0.7779,                  !- N622
    0.0726,                  !- N623
    0.0726,                  !- N624
    1.06,                    !- N625
    0.7799,                  !- N626
    0.0674,                  !- N627
    0.0674,                  !- N628
    1.065,                   !- N629
    0.778,                   !- N630
    0.0704,                  !- N631
    0.0704,                  !- N632
    1.07,                    !- N633
    0.7786,                  !- N634
    0.0719,                  !- N635
    0.0719,                  !- N636
    1.075,                   !- N637
    0.7797,                  !- N638
    0.068,                   !- N639
    0.068,                   !- N640
    1.08,                    !- N641
    0.781,                   !- N642
    0.0719,                  !- N643
    0.0719,                  !- N644
    1.085,                   !- N645
    0.7776,                  !- N646
    0.0661,                  !- N647
    0.0661,                  !- N648
    1.09,                    !- N649
    0.7791,                  !- N650
    0.0725,                  !- N651
    0.0725,                  !- N652
    1.095,                   !- N653
    0.7767,                  !- N654
    0.0671,                  !- N655
    0.0671,                  !- N656
    1.1,                     !- N657
    0.7788,                  !- N658
    0.071,                   !- N659
    0.071,                   !- N660
    1.105,                   !- N661
    0.7777,                  !- N662
    0.0692,                  !- N663
    0.0692,                  !- N664
    1.11,                    !- N665
    0.7779,                  !- N666
    0.0688,                  !- N667
    0.0688,                  !- N668
    1.115,                   !- N669
    0.777,                   !- N670
    0.069,                   !- N671
    0.069,                   !- N672
    1.12,                    !- N673
    0.7794,                  !- N674
    0.0732,                  !- N675
    0.0732,                  !- N676
    1.125,                   !- N677
    0.7811,                  !- N678
    0.0713,                  !- N679
    0.0713,                  !- N680
    1.13,                    !- N681
    0.7793,                  !- N682
    0.0713,                  !- N683
    0.0713,                  !- N684
    1.135,                   !- N685
    0.7792,                  !- N686
    0.0698,                  !- N687
    0.0698,                  !- N688
    1.14,                    !- N689
    0.7797,                  !- N690
    0.0702,                  !- N691
    0.0702,                  !- N692
    1.145,                   !- N693
    0.781,                   !- N694
    0.0683,                  !- N695
    0.0683,                  !- N696
    1.15,                    !- N697
    0.7829,                  !- N698
    0.0714,                  !- N699
    0.0714,                  !- N700
    1.155,                   !- N701
    0.78,                    !- N702
    0.0695,                  !- N703
    0.0695,                  !- N704
    1.16,                    !- N705
    0.7806,                  !- N706
    0.0737,                  !- N707
    0.0737,                  !- N708
    1.165,                   !- N709
    0.7799,                  !- N710
    0.0694,                  !- N711
    0.0694,                  !- N712
    1.17,                    !- N713
    0.7802,                  !- N714
    0.0706,                  !- N715
    0.0706,                  !- N716
    1.175,                   !- N717
    0.7823,                  !- N718
    0.0702,                  !- N719
    0.0702,                  !- N720
    1.18,                    !- N721
    0.7823,                  !- N722
    0.0718,                  !- N723
    0.0718,                  !- N724
    1.185,                   !- N725
    0.7824,                  !- N726
    0.0704,                  !- N727
    0.0704,                  !- N728
    1.19,                    !- N729
    0.7817,                  !- N730
    0.0688,                  !- N731
    0.0688,                  !- N732
    1.195,                   !- N733
    0.7821,                  !- N734
    0.0673,                  !- N735
    0.0673,                  !- N736
    1.2,                     !- N737
    0.7824,                  !- N738
    0.0698,                  !- N739
    0.0698,                  !- N740
    1.205,                   !- N741
    0.7867,                  !- N742
    0.0706,                  !- N743
    0.0706,                  !- N744
    1.21,                    !- N745
    0.785,                   !- N746
    0.073,                   !- N747
    0.073,                   !- N748
    1.215,                   !- N749
    0.786,                   !- N750
    0.0687,                  !- N751
    0.0687,                  !- N752
    1.22,                    !- N753
    0.7845,                  !- N754
    0.0704,                  !- N755
    0.0704,                  !- N756
    1.225,                   !- N757
    0.7861,                  !- N758
    0.0709,                  !- N759
    0.0709,                  !- N760
    1.23,                    !- N761
    0.7858,                  !- N762
    0.0737,                  !- N763
    0.0737,                  !- N764
    1.235,                   !- N765
    0.7847,                  !- N766
    0.0736,                  !- N767
    0.0736,                  !- N768
    1.24,                    !- N769
    0.7881,                  !- N770
    0.0679,                  !- N771
    0.0679,                  !- N772
    1.245,                   !- N773
    0.7881,                  !- N774
    0.0747,                  !- N775
    0.0747,                  !- N776
    1.25,                    !- N777
    0.7892,                  !- N778
    0.0727,                  !- N779
    0.0727,                  !- N780
    1.255,                   !- N781
    0.7891,                  !- N782
    0.07,                    !- N783
    0.07,                    !- N784
    1.26,                    !- N785
    0.787,                   !- N786
    0.0688,                  !- N787
    0.0688,                  !- N788
    1.265,                   !- N789
    0.7889,                  !- N790
    0.0706,                  !- N791
    0.0706,                  !- N792
    1.27,                    !- N793
    0.7905,                  !- N794
    0.072,                   !- N795
    0.072,                   !- N796
    1.275,                   !- N797
    0.7915,                  !- N798
    0.0697,                  !- N799
    0.0697,                  !- N800
    1.28,                    !- N801
    0.7923,                  !- N802
    0.0727,                  !- N803
    0.0727,                  !- N804
    1.285,                   !- N805
    0.7934,                  !- N806
    0.071,                   !- N807
    0.071,                   !- N808
    1.29,                    !- N809
    0.7934,                  !- N810
    0.0706,                  !- N811
    0.0706,                  !- N812
    1.295,                   !- N813
    0.7928,                  !- N814
    0.0704,                  !- N815
    0.0704,                  !- N816
    1.3,                     !- N817
    0.7946,                  !- N818
    0.0703,                  !- N819
    0.0703,                  !- N820
    1.305,                   !- N821
    0.7948,                  !- N822
    0.0739,                  !- N823
    0.0739,                  !- N824
    1.31,                    !- N825
    0.7961,                  !- N826
    0.0701,                  !- N827
    0.0701,                  !- N828
    1.315,                   !- N829
    0.798,                   !- N830
    0.0719,                  !- N831
    0.0719,                  !- N832
    1.32,                    !- N833
    0.7982,                  !- N834
    0.0665,                  !- N835
    0.0665,                  !- N836
    1.325,                   !- N837
    0.7968,                  !- N838
    0.0718,                  !- N839
    0.0718,                  !- N840
    1.33,                    !- N841
    0.8009,                  !- N842
    0.0695,                  !- N843
    0.0695,                  !- N844
    1.335,                   !- N845
    0.8029,                  !- N846
    0.0709,                  !- N847
    0.0709,                  !- N848
    1.34,                    !- N849
    0.8006,                  !- N850
    0.0666,                  !- N851
    0.0666,                  !- N852
    1.345,                   !- N853
    0.8049,                  !- N854
    0.0701,                  !- N855
    0.0701,                  !- N856
    1.35,                    !- N857
    0.801,                   !- N858
    0.0679,                  !- N859
    0.0679,                  !- N860
    1.355,                   !- N861
    0.8045,                  !- N862
    0.0716,                  !- N863
    0.0716,                  !- N864
    1.36,                    !- N865
    0.8045,                  !- N866
    0.0701,                  !- N867
    0.0701,                  !- N868
    1.365,                   !- N869
    0.8052,                  !- N870
    0.0704,                  !- N871
    0.0704,                  !- N872
    1.37,                    !- N873
    0.8056,                  !- N874
    0.0735,                  !- N875
    0.0735,                  !- N876
    1.375,                   !- N877
    0.8082,                  !- N878
    0.0711,                  !- N879
    0.0711,                  !- N880
    1.38,                    !- N881
    0.8095,                  !- N882
    0.0725,                  !- N883
    0.0725,                  !- N884
    1.385,                   !- N885
    0.8112,                  !- N886
    0.0717,                  !- N887
    0.0717,                  !- N888
    1.39,                    !- N889
    0.8072,                  !- N890
    0.0719,                  !- N891
    0.0719,                  !- N892
    1.395,                   !- N893
    0.8087,                  !- N894
    0.0696,                  !- N895
    0.0696,                  !- N896
    1.4,                     !- N897
    0.809,                   !- N898
    0.0707,                  !- N899
    0.0707,                  !- N900
    1.405,                   !- N901
    0.8082,                  !- N902
    0.068,                   !- N903
    0.068,                   !- N904
    1.41,                    !- N905
    0.8108,                  !- N906
    0.0709,                  !- N907
    0.0709,                  !- N908
    1.415,                   !- N909
    0.8114,                  !- N910
    0.0732,                  !- N911
    0.0732,                  !- N912
    1.42,                    !- N913
    0.8112,                  !- N914
    0.0688,                  !- N915
    0.0688,                  !- N916
    1.425,                   !- N917
    0.8127,                  !- N918
    0.0696,                  !- N919
    0.0696,                  !- N920
    1.43,                    !- N921
    0.8146,                  !- N922
    0.075,                   !- N923
    0.075,                   !- N924
    1.435,                   !- N925
    0.8159,                  !- N926
    0.0717,                  !- N927
    0.0717,                  !- N928
    1.44,                    !- N929
    0.8172,                  !- N930
    0.072,                   !- N931
    0.072,                   !- N932
    1.445,                   !- N933
    0.8172,                  !- N934
    0.0716,                  !- N935
    0.0716,                  !- N936
    1.45,                    !- N937
    0.8185,                  !- N938
    0.0706,                  !- N939
    0.0706,                  !- N940
    1.455,                   !- N941
    0.8217,                  !- N942
    0.0724,                  !- N943
    0.0724,                  !- N944
    1.46,                    !- N945
    0.8229,                  !- N946
    0.0707,                  !- N947
    0.0707,                  !- N948
    1.465,                   !- N949
    0.8234,                  !- N950
    0.0719,                  !- N951
    0.0719,                  !- N952
    1.47,                    !- N953
    0.8247,                  !- N954
    0.0677,                  !- N955
    0.0677,                  !- N956
    1.475,                   !- N957
    0.826,                   !- N958
    0.0728,                  !- N959
    0.0728,                  !- N960
    1.48,                    !- N961
    0.8255,                  !- N962
    0.0698,                  !- N963
    0.0698,                  !- N964
    1.485,                   !- N965
    0.8286,                  !- N966
    0.0717,                  !- N967
    0.0717,                  !- N968
    1.49,                    !- N969
    0.8273,                  !- N970
    0.071,                   !- N971
    0.071,                   !- N972
    1.495,                   !- N973
    0.8296,                  !- N974
    0.0676,                  !- N975
    0.0676,                  !- N976
    1.5,                     !- N977
    0.8312,                  !- N978
    0.0694,                  !- N979
    0.0694,                  !- N980
    1.505,                   !- N981
    0.8317,                  !- N982
    0.0727,                  !- N983
    0.0727,                  !- N984
    1.51,                    !- N985
    0.8321,                  !- N986
    0.0741,                  !- N987
    0.0741,                  !- N988
    1.515,                   !- N989
    0.8333,                  !- N990
    0.0731,                  !- N991
    0.0731,                  !- N992
    1.52,                    !- N993
    0.8332,                  !- N994
    0.0711,                  !- N995
    0.0711,                  !- N996
    1.525,                   !- N997
    0.8338,                  !- N998
    0.0733,                  !- N999
    0.0733,                  !- N1000
    1.53,                    !- N1001
    0.8344,                  !- N1002
    0.0742,                  !- N1003
    0.0742,                  !- N1004
    1.535,                   !- N1005
    0.8363,                  !- N1006
    0.0715,                  !- N1007
    0.0715,                  !- N1008
    1.54,                    !- N1009
    0.838,                   !- N1010
    0.0716,                  !- N1011
    0.0716,                  !- N1012
    1.545,                   !- N1013
    0.8377,                  !- N1014
    0.0732,                  !- N1015
    0.0732,                  !- N1016
    1.55,                    !- N1017
    0.8373,                  !- N1018
    0.0706,                  !- N1019
    0.0706,                  !- N1020
    1.555,                   !- N1021
    0.8381,                  !- N1022
    0.0725,                  !- N1023
    0.0725,                  !- N1024
    1.56,                    !- N1025
    0.84,                    !- N1026
    0.0739,                  !- N1027
    0.0739,                  !- N1028
    1.565,                   !- N1029
    0.8404,                  !- N1030
    0.0691,                  !- N1031
    0.0691,                  !- N1032
    1.57,                    !- N1033
    0.8401,                  !- N1034
    0.0702,                  !- N1035
    0.0702,                  !- N1036
    1.575,                   !- N1037
    0.8442,                  !- N1038
    0.0743,                  !- N1039
    0.0743,                  !- N1040
    1.58,                    !- N1041
    0.8419,                  !- N1042
    0.0729,                  !- N1043
    0.0729,                  !- N1044
    1.585,                   !- N1045
    0.8444,                  !- N1046
    0.0729,                  !- N1047
    0.0729,                  !- N1048
    1.59,                    !- N1049
    0.8448,                  !- N1050
    0.0712,                  !- N1051
    0.0712,                  !- N1052
    1.595,                   !- N1053
    0.8457,                  !- N1054
    0.074,                   !- N1055
    0.074,                   !- N1056
    1.6,                     !- N1057
    0.8443,                  !- N1058
    0.0722,                  !- N1059
    0.0722,                  !- N1060
    1.605,                   !- N1061
    0.8446,                  !- N1062
    0.073,                   !- N1063
    0.073,                   !- N1064
    1.61,                    !- N1065
    0.845,                   !- N1066
    0.0712,                  !- N1067
    0.0712,                  !- N1068
    1.615,                   !- N1069
    0.8442,                  !- N1070
    0.0715,                  !- N1071
    0.0715,                  !- N1072
    1.62,                    !- N1073
    0.8467,                  !- N1074
    0.0736,                  !- N1075
    0.0736,                  !- N1076
    1.625,                   !- N1077
    0.8458,                  !- N1078
    0.0703,                  !- N1079
    0.0703,                  !- N1080
    1.63,                    !- N1081
    0.8471,                  !- N1082
    0.0745,                  !- N1083
    0.0745,                  !- N1084
    1.635,                   !- N1085
    0.8461,                  !- N1086
    0.0752,                  !- N1087
    0.0752,                  !- N1088
    1.64,                    !- N1089
    0.8452,                  !- N1090
    0.0721,                  !- N1091
    0.0721,                  !- N1092
    1.645,                   !- N1093
    0.8454,                  !- N1094
    0.0737,                  !- N1095
    0.0737,                  !- N1096
    1.65,                    !- N1097
    0.8471,                  !- N1098
    0.0722,                  !- N1099
    0.0722,                  !- N1100
    1.655,                   !- N1101
    0.8466,                  !- N1102
    0.0749,                  !- N1103
    0.0749,                  !- N1104
    1.66,                    !- N1105
    0.8486,                  !- N1106
    0.0727,                  !- N1107
    0.0727,                  !- N1108
    1.665,                   !- N1109
    0.8467,                  !- N1110
    0.0707,                  !- N1111
    0.0707,                  !- N1112
    1.67,                    !- N1113
    0.8473,                  !- N1114
    0.0705,                  !- N1115
    0.0705,                  !- N1116
    1.675,                   !- N1117
    0.8499,                  !- N1118
    0.0703,                  !- N1119
    0.0703,                  !- N1120
    1.68,                    !- N1121
    0.8469,                  !- N1122
    0.0706,                  !- N1123
    0.0706,                  !- N1124
    1.685,                   !- N1125
    0.8492,                  !- N1126
    0.0743,                  !- N1127
    0.0743,                  !- N1128
    1.69,                    !- N1129
    0.8485,                  !- N1130
    0.0714,                  !- N1131
    0.0714,                  !- N1132
    1.695,                   !- N1133
    0.8472,                  !- N1134
    0.0731,                  !- N1135
    0.0731,                  !- N1136
    1.7,                     !- N1137
    0.844,                   !- N1138
    0.069,                   !- N1139
    0.069,                   !- N1140
    1.705,                   !- N1141
    0.8473,                  !- N1142
    0.0733,                  !- N1143
    0.0733,                  !- N1144
    1.71,                    !- N1145
    0.8473,                  !- N1146
    0.0747,                  !- N1147
    0.0747,                  !- N1148
    1.715,                   !- N1149
    0.8465,                  !- N1150
    0.0733,                  !- N1151
    0.0733,                  !- N1152
    1.72,                    !- N1153
    0.8485,                  !- N1154
    0.0729,                  !- N1155
    0.0729,                  !- N1156
    1.725,                   !- N1157
    0.8449,                  !- N1158
    0.0674,                  !- N1159
    0.0674,                  !- N1160
    1.73,                    !- N1161
    0.8475,                  !- N1162
    0.0731,                  !- N1163
    0.0731,                  !- N1164
    1.735,                   !- N1165
    0.849,                   !- N1166
    0.07,                    !- N1167
    0.07,                    !- N1168
    1.74,                    !- N1169
    0.8461,                  !- N1170
    0.0727,                  !- N1171
    0.0727,                  !- N1172
    1.745,                   !- N1173
    0.8468,                  !- N1174
    0.0723,                  !- N1175
    0.0723,                  !- N1176
    1.75,                    !- N1177
    0.8471,                  !- N1178
    0.0722,                  !- N1179
    0.0722,                  !- N1180
    1.755,                   !- N1181
    0.8475,                  !- N1182
    0.0756,                  !- N1183
    0.0756,                  !- N1184
    1.76,                    !- N1185
    0.8466,                  !- N1186
    0.072,                   !- N1187
    0.072,                   !- N1188
    1.765,                   !- N1189
    0.8453,                  !- N1190
    0.072,                   !- N1191
    0.072,                   !- N1192
    1.77,                    !- N1193
    0.8461,                  !- N1194
    0.0705,                  !- N1195
    0.0705,                  !- N1196
    1.775,                   !- N1197
    0.8448,                  !- N1198
    0.0716,                  !- N1199
    0.0716,                  !- N1200
    1.78,                    !- N1201
    0.845,                   !- N1202
    0.0709,                  !- N1203
    0.0709,                  !- N1204
    1.785,                   !- N1205
    0.8445,                  !- N1206
    0.0703,                  !- N1207
    0.0703,                  !- N1208
    1.79,                    !- N1209
    0.8448,                  !- N1210
    0.071,                   !- N1211
    0.071,                   !- N1212
    1.795,                   !- N1213
    0.8441,                  !- N1214
    0.0753,                  !- N1215
    0.0753,                  !- N1216
    1.8,                     !- N1217
    0.8446,                  !- N1218
    0.0734,                  !- N1219
    0.0734,                  !- N1220
    1.805,                   !- N1221
    0.845,                   !- N1222
    0.0713,                  !- N1223
    0.0713,                  !- N1224
    1.81,                    !- N1225
    0.8428,                  !- N1226
    0.0703,                  !- N1227
    0.0703,                  !- N1228
    1.815,                   !- N1229
    0.8452,                  !- N1230
    0.0688,                  !- N1231
    0.0688,                  !- N1232
    1.82,                    !- N1233
    0.8444,                  !- N1234
    0.0726,                  !- N1235
    0.0726,                  !- N1236
    1.825,                   !- N1237
    0.8441,                  !- N1238
    0.0727,                  !- N1239
    0.0727,                  !- N1240
    1.83,                    !- N1241
    0.8416,                  !- N1242
    0.0712,                  !- N1243
    0.0712,                  !- N1244
    1.835,                   !- N1245
    0.8417,                  !- N1246
    0.07,                    !- N1247
    0.07,                    !- N1248
    1.84,                    !- N1249
    0.8436,                  !- N1250
    0.0688,                  !- N1251
    0.0688,                  !- N1252
    1.845,                   !- N1253
    0.843,                   !- N1254
    0.0682,                  !- N1255
    0.0682,                  !- N1256
    1.85,                    !- N1257
    0.8424,                  !- N1258
    0.0703,                  !- N1259
    0.0703,                  !- N1260
    1.855,                   !- N1261
    0.8404,                  !- N1262
    0.0756,                  !- N1263
    0.0756,                  !- N1264
    1.86,                    !- N1265
    0.8419,                  !- N1266
    0.071,                   !- N1267
    0.071,                   !- N1268
    1.865,                   !- N1269
    0.8421,                  !- N1270
    0.0726,                  !- N1271
    0.0726,                  !- N1272
    1.87,                    !- N1273
    0.8436,                  !- N1274
    0.0717,                  !- N1275
    0.0717,                  !- N1276
    1.875,                   !- N1277
    0.8437,                  !- N1278
    0.0742,                  !- N1279
    0.0742,                  !- N1280
    1.88,                    !- N1281
    0.8413,                  !- N1282
    0.0733,                  !- N1283
    0.0733,                  !- N1284
    1.885,                   !- N1285
    0.8414,                  !- N1286
    0.0709,                  !- N1287
    0.0709,                  !- N1288
    1.89,                    !- N1289
    0.8418,                  !- N1290
    0.0723,                  !- N1291
    0.0723,                  !- N1292
    1.895,                   !- N1293
    0.8394,                  !- N1294
    0.0687,                  !- N1295
    0.0687,                  !- N1296
    1.9,                     !- N1297
    0.8408,                  !- N1298
    0.0706,                  !- N1299
    0.0706,                  !- N1300
    1.905,                   !- N1301
    0.8357,                  !- N1302
    0.0714,                  !- N1303
    0.0714,                  !- N1304
    1.91,                    !- N1305
    0.8394,                  !- N1306
    0.0682,                  !- N1307
    0.0682,                  !- N1308
    1.915,                   !- N1309
    0.8381,                  !- N1310
    0.0691,                  !- N1311
    0.0691,                  !- N1312
    1.92,                    !- N1313
    0.8375,                  !- N1314
    0.0703,                  !- N1315
    0.0703,                  !- N1316
    1.925,                   !- N1317
    0.8389,                  !- N1318
    0.0733,                  !- N1319
    0.0733,                  !- N1320
    1.93,                    !- N1321
    0.84,                    !- N1322
    0.07,                    !- N1323
    0.07,                    !- N1324
    1.935,                   !- N1325
    0.8383,                  !- N1326
    0.0704,                  !- N1327
    0.0704,                  !- N1328
    1.94,                    !- N1329
    0.838,                   !- N1330
    0.0733,                  !- N1331
    0.0733,                  !- N1332
    1.945,                   !- N1333
    0.8377,                  !- N1334
    0.0679,                  !- N1335
    0.0679,                  !- N1336
    1.95,                    !- N1337
    0.8375,                  !- N1338
    0.0682,                  !- N1339
    0.0682,                  !- N1340
    1.955,                   !- N1341
    0.8382,                  !- N1342
    0.0718,                  !- N1343
    0.0718,                  !- N1344
    1.96,                    !- N1345
    0.836,                   !- N1346
    0.0699,                  !- N1347
    0.0699,                  !- N1348
    1.965,                   !- N1349
    0.8376,                  !- N1350
    0.0705,                  !- N1351
    0.0705,                  !- N1352
    1.97,                    !- N1353
    0.8365,                  !- N1354
    0.0693,                  !- N1355
    0.0693,                  !- N1356
    1.975,                   !- N1357
    0.8388,                  !- N1358
    0.0725,                  !- N1359
    0.0725,                  !- N1360
    1.98,                    !- N1361
    0.8382,                  !- N1362
    0.0689,                  !- N1363
    0.0689,                  !- N1364
    1.985,                   !- N1365
    0.8383,                  !- N1366
    0.0697,                  !- N1367
    0.0697,                  !- N1368
    1.99,                    !- N1369
    0.8371,                  !- N1370
    0.0701,                  !- N1371
    0.0701,                  !- N1372
    1.995,                   !- N1373
    0.8368,                  !- N1374
    0.0676,                  !- N1375
    0.0676,                  !- N1376
    2,                       !- N1377
    0.8361,                  !- N1378
    0.0685,                  !- N1379
    0.0685,                  !- N1380
    2.005,                   !- N1381
    0.8354,                  !- N1382
    0.0727,                  !- N1383
    0.0727,                  !- N1384
    2.01,                    !- N1385
    0.8362,                  !- N1386
    0.0686,                  !- N1387
    0.0686,                  !- N1388
    2.015,                   !- N1389
    0.8377,                  !- N1390
    0.069,                   !- N1391
    0.069,                   !- N1392
    2.02,                    !- N1393
    0.8341,                  !- N1394
    0.0679,                  !- N1395
    0.0679,                  !- N1396
    2.025,                   !- N1397
    0.8359,                  !- N1398
    0.0674,                  !- N1399
    0.0674,                  !- N1400
    2.03,                    !- N1401
    0.8355,                  !- N1402
    0.0725,                  !- N1403
    0.0725,                  !- N1404
    2.035,                   !- N1405
    0.8354,                  !- N1406
    0.0681,                  !- N1407
    0.0681,                  !- N1408
    2.04,                    !- N1409
    0.8351,                  !- N1410
    0.0689,                  !- N1411
    0.0689,                  !- N1412
    2.045,                   !- N1413
    0.8359,                  !- N1414
    0.0651,                  !- N1415
    0.0651,                  !- N1416
    2.05,                    !- N1417
    0.836,                   !- N1418
    0.0688,                  !- N1419
    0.0688,                  !- N1420
    2.055,                   !- N1421
    0.8365,                  !- N1422
    0.0707,                  !- N1423
    0.0707,                  !- N1424
    2.06,                    !- N1425
    0.836,                   !- N1426
    0.0723,                  !- N1427
    0.0723,                  !- N1428
    2.065,                   !- N1429
    0.836,                   !- N1430
    0.069,                   !- N1431
    0.069,                   !- N1432
    2.07,                    !- N1433
    0.8366,                  !- N1434
    0.0681,                  !- N1435
    0.0681,                  !- N1436
    2.075,                   !- N1437
    0.8356,                  !- N1438
    0.0707,                  !- N1439
    0.0707,                  !- N1440
    2.08,                    !- N1441
    0.8367,                  !- N1442
    0.0708,                  !- N1443
    0.0708,                  !- N1444
    2.085,                   !- N1445
    0.8362,                  !- N1446
    0.0712,                  !- N1447
    0.0712,                  !- N1448
    2.09,                    !- N1449
    0.8344,                  !- N1450
    0.0682,                  !- N1451
    0.0682,                  !- N1452
    2.095,                   !- N1453
    0.8373,                  !- N1454
    0.0692,                  !- N1455
    0.0692,                  !- N1456
    2.1,                     !- N1457
    0.8334,                  !- N1458
    0.0679,                  !- N1459
    0.0679,                  !- N1460
    2.105,                   !- N1461
    0.8346,                  !- N1462
    0.0733,                  !- N1463
    0.0733,                  !- N1464
    2.11,                    !- N1465
    0.835,                   !- N1466
    0.0684,                  !- N1467
    0.0684,                  !- N1468
    2.115,                   !- N1469
    0.8334,                  !- N1470
    0.0704,                  !- N1471
    0.0704,                  !- N1472
    2.12,                    !- N1473
    0.8324,                  !- N1474
    0.0679,                  !- N1475
    0.0679,                  !- N1476
    2.125,                   !- N1477
    0.8343,                  !- N1478
    0.068,                   !- N1479
    0.068,                   !- N1480
    2.13,                    !- N1481
    0.8317,                  !- N1482
    0.0688,                  !- N1483
    0.0688,                  !- N1484
    2.135,                   !- N1485
    0.8321,                  !- N1486
    0.0677,                  !- N1487
    0.0677,                  !- N1488
    2.14,                    !- N1489
    0.8319,                  !- N1490
    0.0714,                  !- N1491
    0.0714,                  !- N1492
    2.145,                   !- N1493
    0.8319,                  !- N1494
    0.069,                   !- N1495
    0.069,                   !- N1496
    2.15,                    !- N1497
    0.8293,                  !- N1498
    0.0688,                  !- N1499
    0.0688,                  !- N1500
    2.155,                   !- N1501
    0.8286,                  !- N1502
    0.0679,                  !- N1503
    0.0679,                  !- N1504
    2.16,                    !- N1505
    0.8275,                  !- N1506
    0.0681,                  !- N1507
    0.0681,                  !- N1508
    2.165,                   !- N1509
    0.8271,                  !- N1510
    0.0682,                  !- N1511
    0.0682,                  !- N1512
    2.17,                    !- N1513
    0.8256,                  !- N1514
    0.0674,                  !- N1515
    0.0674,                  !- N1516
    2.175,                   !- N1517
    0.8225,                  !- N1518
    0.0693,                  !- N1519
    0.0693,                  !- N1520
    2.18,                    !- N1521
    0.8194,                  !- N1522
    0.0686,                  !- N1523
    0.0686,                  !- N1524
    2.185,                   !- N1525
    0.8137,                  !- N1526
    0.0669,                  !- N1527
    0.0669,                  !- N1528
    2.19,                    !- N1529
    0.8129,                  !- N1530
    0.0674,                  !- N1531
    0.0674,                  !- N1532
    2.195,                   !- N1533
    0.8092,                  !- N1534
    0.0628,                  !- N1535
    0.0628,                  !- N1536
    2.2,                     !- N1537
    0.8051,                  !- N1538
    0.0637,                  !- N1539
    0.0637,                  !- N1540
    2.205,                   !- N1541
    0.8042,                  !- N1542
    0.0672,                  !- N1543
    0.0672,                  !- N1544
    2.21,                    !- N1545
    0.8035,                  !- N1546
    0.0723,                  !- N1547
    0.0723,                  !- N1548
    2.215,                   !- N1549
    0.8007,                  !- N1550
    0.0653,                  !- N1551
    0.0653,                  !- N1552
    2.22,                    !- N1553
    0.7992,                  !- N1554
    0.0684,                  !- N1555
    0.0684,                  !- N1556
    2.225,                   !- N1557
    0.8006,                  !- N1558
    0.0612,                  !- N1559
    0.0612,                  !- N1560
    2.23,                    !- N1561
    0.8021,                  !- N1562
    0.0611,                  !- N1563
    0.0611,                  !- N1564
    2.235,                   !- N1565
    0.8006,                  !- N1566
    0.0674,                  !- N1567
    0.0674,                  !- N1568
    2.24,                    !- N1569
    0.8,                     !- N1570
    0.0658,                  !- N1571
    0.0658,                  !- N1572
    2.245,                   !- N1573
    0.8015,                  !- N1574
    0.0659,                  !- N1575
    0.0659,                  !- N1576
    2.25,                    !- N1577
    0.8043,                  !- N1578
    0.0664,                  !- N1579
    0.0664,                  !- N1580
    2.255,                   !- N1581
    0.8033,                  !- N1582
    0.0624,                  !- N1583
    0.0624,                  !- N1584
    2.26,                    !- N1585
    0.8057,                  !- N1586
    0.0682,                  !- N1587
    0.0682,                  !- N1588
    2.265,                   !- N1589
    0.8056,                  !- N1590
    0.0656,                  !- N1591
    0.0656,                  !- N1592
    2.27,                    !- N1593
    0.8097,                  !- N1594
    0.0696,                  !- N1595
    0.0696,                  !- N1596
    2.275,                   !- N1597
    0.8077,                  !- N1598
    0.0678,                  !- N1599
    0.0678,                  !- N1600
    2.28,                    !- N1601
    0.8072,                  !- N1602
    0.0638,                  !- N1603
    0.0638,                  !- N1604
    2.285,                   !- N1605
    0.8093,                  !- N1606
    0.0708,                  !- N1607
    0.0708,                  !- N1608
    2.29,                    !- N1609
    0.8108,                  !- N1610
    0.0656,                  !- N1611
    0.0656,                  !- N1612
    2.295,                   !- N1613
    0.8106,                  !- N1614
    0.0645,                  !- N1615
    0.0645,                  !- N1616
    2.3,                     !- N1617
    0.8114,                  !- N1618
    0.0671,                  !- N1619
    0.0671,                  !- N1620
    2.305,                   !- N1621
    0.8134,                  !- N1622
    0.0694,                  !- N1623
    0.0694,                  !- N1624
    2.31,                    !- N1625
    0.8127,                  !- N1626
    0.0708,                  !- N1627
    0.0708,                  !- N1628
    2.315,                   !- N1629
    0.8122,                  !- N1630
    0.0666,                  !- N1631
    0.0666,                  !- N1632
    2.32,                    !- N1633
    0.8121,                  !- N1634
    0.0656,                  !- N1635
    0.0656,                  !- N1636
    2.325,                   !- N1637
    0.8139,                  !- N1638
    0.069,                   !- N1639
    0.069,                   !- N1640
    2.33,                    !- N1641
    0.8124,                  !- N1642
    0.0667,                  !- N1643
    0.0667,                  !- N1644
    2.335,                   !- N1645
    0.8152,                  !- N1646
    0.0703,                  !- N1647
    0.0703,                  !- N1648
    2.34,                    !- N1649
    0.8161,                  !- N1650
    0.0693,                  !- N1651
    0.0693,                  !- N1652
    2.345,                   !- N1653
    0.8147,                  !- N1654
    0.0684,                  !- N1655
    0.0684,                  !- N1656
    2.35,                    !- N1657
    0.8145,                  !- N1658
    0.0698,                  !- N1659
    0.0698,                  !- N1660
    2.355,                   !- N1661
    0.8134,                  !- N1662
    0.0633,                  !- N1663
    0.0633,                  !- N1664
    2.36,                    !- N1665
    0.8152,                  !- N1666
    0.069,                   !- N1667
    0.069,                   !- N1668
    2.365,                   !- N1669
    0.8146,                  !- N1670
    0.0676,                  !- N1671
    0.0676,                  !- N1672
    2.37,                    !- N1673
    0.8119,                  !- N1674
    0.061,                   !- N1675
    0.061,                   !- N1676
    2.375,                   !- N1677
    0.815,                   !- N1678
    0.0671,                  !- N1679
    0.0671,                  !- N1680
    2.38,                    !- N1681
    0.8111,                  !- N1682
    0.0676,                  !- N1683
    0.0676,                  !- N1684
    2.385,                   !- N1685
    0.8121,                  !- N1686
    0.0651,                  !- N1687
    0.0651,                  !- N1688
    2.39,                    !- N1689
    0.8128,                  !- N1690
    0.068,                   !- N1691
    0.068,                   !- N1692
    2.395,                   !- N1693
    0.8121,                  !- N1694
    0.0665,                  !- N1695
    0.0665,                  !- N1696
    2.4,                     !- N1697
    0.8115,                  !- N1698
    0.0748,                  !- N1699
    0.0748,                  !- N1700
    2.405,                   !- N1701
    0.8054,                  !- N1702
    0.0679,                  !- N1703
    0.0679,                  !- N1704
    2.41,                    !- N1705
    0.808,                   !- N1706
    0.0675,                  !- N1707
    0.0675,                  !- N1708
    2.415,                   !- N1709
    0.8064,                  !- N1710
    0.0634,                  !- N1711
    0.0634,                  !- N1712
    2.42,                    !- N1713
    0.8057,                  !- N1714
    0.0709,                  !- N1715
    0.0709,                  !- N1716
    2.425,                   !- N1717
    0.807,                   !- N1718
    0.0716,                  !- N1719
    0.0716,                  !- N1720
    2.43,                    !- N1721
    0.7998,                  !- N1722
    0.0686,                  !- N1723
    0.0686,                  !- N1724
    2.435,                   !- N1725
    0.7996,                  !- N1726
    0.065,                   !- N1727
    0.065,                   !- N1728
    2.44,                    !- N1729
    0.7993,                  !- N1730
    0.0618,                  !- N1731
    0.0618,                  !- N1732
    2.445,                   !- N1733
    0.7985,                  !- N1734
    0.0692,                  !- N1735
    0.0692,                  !- N1736
    2.45,                    !- N1737
    0.7921,                  !- N1738
    0.0692,                  !- N1739
    0.0692,                  !- N1740
    2.455,                   !- N1741
    0.7968,                  !- N1742
    0.0697,                  !- N1743
    0.0697,                  !- N1744
    2.46,                    !- N1745
    0.7896,                  !- N1746
    0.0547,                  !- N1747
    0.0547,                  !- N1748
    2.465,                   !- N1749
    0.7929,                  !- N1750
    0.0743,                  !- N1751
    0.0743,                  !- N1752
    2.47,                    !- N1753
    0.7895,                  !- N1754
    0.0609,                  !- N1755
    0.0609,                  !- N1756
    2.475,                   !- N1757
    0.79,                    !- N1758
    0.0593,                  !- N1759
    0.0593,                  !- N1760
    2.48,                    !- N1761
    0.7881,                  !- N1762
    0.0734,                  !- N1763
    0.0734,                  !- N1764
    2.485,                   !- N1765
    0.7851,                  !- N1766
    0.0701,                  !- N1767
    0.0701,                  !- N1768
    2.49,                    !- N1769
    0.779,                   !- N1770
    0.0523,                  !- N1771
    0.0523,                  !- N1772
    2.495,                   !- N1773
    0.7895,                  !- N1774
    0.0684,                  !- N1775
    0.0684,                  !- N1776
    2.5,                     !- N1777
    0.7836,                  !- N1778
    0.0668,                  !- N1779
    0.0668;                  !- N1780

MaterialProperty:GlazingSpectralData,
    ClearMid_Lowe_TripleLowG_SpecDat,  !- Name
    0.28,                    !- Wavelength 1 {micron}
    0.0062,                  !- Transmittance 1
    0.0586,                  !- Front Reflectance 1
    0.0586,                  !- Back Reflectance 1
    0.285,                   !- Wavelength 2 {micron}
    0.0044,                  !- Transmittance 2
    0.0562,                  !- Front Reflectance 2
    0.0562,                  !- Back Reflectance 2
    0.29,                    !- Wavelength 3 {micron}
    0.0029,                  !- Transmittance 3
    0.0544,                  !- Front Reflectance 3
    0.0544,                  !- Back Reflectance 3
    0.295,                   !- Wavelength 4 {micron}
    0.0021,                  !- Transmittance 4
    0.0534,                  !- Front Reflectance 4
    0.0534,                  !- Back Reflectance 4
    0.3,                     !- Wavelength 5 {micron}
    0.0014,                  !- Transmittance 5
    0.0525,                  !- Front Reflectance 5
    0.0525,                  !- Back Reflectance 5
    0.305,                   !- N21
    0.0019,                  !- N22
    0.0516,                  !- N23
    0.0516,                  !- N24
    0.31,                    !- N25
    0.0074,                  !- N26
    0.0512,                  !- N27
    0.0512,                  !- N28
    0.315,                   !- N29
    0.0331,                  !- N30
    0.0506,                  !- N31
    0.0506,                  !- N32
    0.32,                    !- N33
    0.0985,                  !- N34
    0.051,                   !- N35
    0.051,                   !- N36
    0.325,                   !- N37
    0.2098,                  !- N38
    0.0527,                  !- N39
    0.0527,                  !- N40
    0.33,                    !- N41
    0.35,                    !- N42
    0.056,                   !- N43
    0.056,                   !- N44
    0.335,                   !- N45
    0.4922,                  !- N46
    0.0616,                  !- N47
    0.0616,                  !- N48
    0.34,                    !- N49
    0.6123,                  !- N50
    0.0679,                  !- N51
    0.0679,                  !- N52
    0.345,                   !- N53
    0.705,                   !- N54
    0.0737,                  !- N55
    0.0737,                  !- N56
    0.35,                    !- N57
    0.7718,                  !- N58
    0.0786,                  !- N59
    0.0786,                  !- N60
    0.355,                   !- N61
    0.8174,                  !- N62
    0.0814,                  !- N63
    0.0814,                  !- N64
    0.36,                    !- N65
    0.8464,                  !- N66
    0.0838,                  !- N67
    0.0838,                  !- N68
    0.365,                   !- N69
    0.8639,                  !- N70
    0.0847,                  !- N71
    0.0847,                  !- N72
    0.37,                    !- N73
    0.8729,                  !- N74
    0.0853,                  !- N75
    0.0853,                  !- N76
    0.375,                   !- N77
    0.8699,                  !- N78
    0.0849,                  !- N79
    0.0849,                  !- N80
    0.38,                    !- N81
    0.8584,                  !- N82
    0.0838,                  !- N83
    0.0838,                  !- N84
    0.385,                   !- N85
    0.87,                    !- N86
    0.0845,                  !- N87
    0.0845,                  !- N88
    0.39,                    !- N89
    0.8833,                  !- N90
    0.0853,                  !- N91
    0.0853,                  !- N92
    0.395,                   !- N93
    0.8901,                  !- N94
    0.0857,                  !- N95
    0.0857,                  !- N96
    0.4,                     !- N97
    0.8949,                  !- N98
    0.0857,                  !- N99
    0.0857,                  !- N100
    0.405,                   !- N101
    0.8957,                  !- N102
    0.0857,                  !- N103
    0.0857,                  !- N104
    0.41,                    !- N105
    0.894,                   !- N106
    0.0853,                  !- N107
    0.0853,                  !- N108
    0.415,                   !- N109
    0.8936,                  !- N110
    0.0853,                  !- N111
    0.0853,                  !- N112
    0.42,                    !- N113
    0.8928,                  !- N114
    0.085,                   !- N115
    0.085,                   !- N116
    0.425,                   !- N117
    0.8932,                  !- N118
    0.0847,                  !- N119
    0.0847,                  !- N120
    0.43,                    !- N121
    0.8929,                  !- N122
    0.0846,                  !- N123
    0.0846,                  !- N124
    0.435,                   !- N125
    0.8931,                  !- N126
    0.0844,                  !- N127
    0.0844,                  !- N128
    0.44,                    !- N129
    0.8921,                  !- N130
    0.0843,                  !- N131
    0.0843,                  !- N132
    0.445,                   !- N133
    0.8936,                  !- N134
    0.0842,                  !- N135
    0.0842,                  !- N136
    0.45,                    !- N137
    0.8953,                  !- N138
    0.084,                   !- N139
    0.084,                   !- N140
    0.455,                   !- N141
    0.8973,                  !- N142
    0.084,                   !- N143
    0.084,                   !- N144
    0.46,                    !- N145
    0.8985,                  !- N146
    0.0839,                  !- N147
    0.0839,                  !- N148
    0.465,                   !- N149
    0.9001,                  !- N150
    0.0838,                  !- N151
    0.0838,                  !- N152
    0.47,                    !- N153
    0.9014,                  !- N154
    0.0839,                  !- N155
    0.0839,                  !- N156
    0.475,                   !- N157
    0.9024,                  !- N158
    0.084,                   !- N159
    0.084,                   !- N160
    0.48,                    !- N161
    0.9024,                  !- N162
    0.084,                   !- N163
    0.084,                   !- N164
    0.485,                   !- N165
    0.9024,                  !- N166
    0.0839,                  !- N167
    0.0839,                  !- N168
    0.49,                    !- N169
    0.9038,                  !- N170
    0.0839,                  !- N171
    0.0839,                  !- N172
    0.495,                   !- N173
    0.9042,                  !- N174
    0.0835,                  !- N175
    0.0835,                  !- N176
    0.5,                     !- N177
    0.9042,                  !- N178
    0.0834,                  !- N179
    0.0834,                  !- N180
    0.505,                   !- N181
    0.9049,                  !- N182
    0.0832,                  !- N183
    0.0832,                  !- N184
    0.51,                    !- N185
    0.9052,                  !- N186
    0.0832,                  !- N187
    0.0832,                  !- N188
    0.515,                   !- N189
    0.9051,                  !- N190
    0.083,                   !- N191
    0.083,                   !- N192
    0.52,                    !- N193
    0.9046,                  !- N194
    0.083,                   !- N195
    0.083,                   !- N196
    0.525,                   !- N197
    0.9051,                  !- N198
    0.0829,                  !- N199
    0.0829,                  !- N200
    0.53,                    !- N201
    0.9054,                  !- N202
    0.0828,                  !- N203
    0.0828,                  !- N204
    0.535,                   !- N205
    0.9049,                  !- N206
    0.0828,                  !- N207
    0.0828,                  !- N208
    0.54,                    !- N209
    0.9044,                  !- N210
    0.0828,                  !- N211
    0.0828,                  !- N212
    0.545,                   !- N213
    0.9034,                  !- N214
    0.0827,                  !- N215
    0.0827,                  !- N216
    0.55,                    !- N217
    0.9034,                  !- N218
    0.0826,                  !- N219
    0.0826,                  !- N220
    0.555,                   !- N221
    0.9023,                  !- N222
    0.0825,                  !- N223
    0.0825,                  !- N224
    0.56,                    !- N225
    0.9023,                  !- N226
    0.0824,                  !- N227
    0.0824,                  !- N228
    0.565,                   !- N229
    0.9014,                  !- N230
    0.0823,                  !- N231
    0.0823,                  !- N232
    0.57,                    !- N233
    0.9001,                  !- N234
    0.082,                   !- N235
    0.082,                   !- N236
    0.575,                   !- N237
    0.8994,                  !- N238
    0.082,                   !- N239
    0.082,                   !- N240
    0.58,                    !- N241
    0.8977,                  !- N242
    0.0817,                  !- N243
    0.0817,                  !- N244
    0.585,                   !- N245
    0.8967,                  !- N246
    0.0817,                  !- N247
    0.0817,                  !- N248
    0.59,                    !- N249
    0.8958,                  !- N250
    0.0816,                  !- N251
    0.0816,                  !- N252
    0.595,                   !- N253
    0.8948,                  !- N254
    0.0813,                  !- N255
    0.0813,                  !- N256
    0.6,                     !- N257
    0.8939,                  !- N258
    0.0812,                  !- N259
    0.0812,                  !- N260
    0.605,                   !- N261
    0.8919,                  !- N262
    0.081,                   !- N263
    0.081,                   !- N264
    0.61,                    !- N265
    0.891,                   !- N266
    0.0807,                  !- N267
    0.0807,                  !- N268
    0.615,                   !- N269
    0.8889,                  !- N270
    0.0805,                  !- N271
    0.0805,                  !- N272
    0.62,                    !- N273
    0.8879,                  !- N274
    0.0804,                  !- N275
    0.0804,                  !- N276
    0.625,                   !- N277
    0.8865,                  !- N278
    0.0802,                  !- N279
    0.0802,                  !- N280
    0.63,                    !- N281
    0.885,                   !- N282
    0.08,                    !- N283
    0.08,                    !- N284
    0.635,                   !- N285
    0.883,                   !- N286
    0.0799,                  !- N287
    0.0799,                  !- N288
    0.64,                    !- N289
    0.8812,                  !- N290
    0.0796,                  !- N291
    0.0796,                  !- N292
    0.645,                   !- N293
    0.8799,                  !- N294
    0.0795,                  !- N295
    0.0795,                  !- N296
    0.65,                    !- N297
    0.8785,                  !- N298
    0.0792,                  !- N299
    0.0792,                  !- N300
    0.655,                   !- N301
    0.8767,                  !- N302
    0.0791,                  !- N303
    0.0791,                  !- N304
    0.66,                    !- N305
    0.8758,                  !- N306
    0.0788,                  !- N307
    0.0788,                  !- N308
    0.665,                   !- N309
    0.8735,                  !- N310
    0.0788,                  !- N311
    0.0788,                  !- N312
    0.67,                    !- N313
    0.8722,                  !- N314
    0.0785,                  !- N315
    0.0785,                  !- N316
    0.675,                   !- N317
    0.8703,                  !- N318
    0.0783,                  !- N319
    0.0783,                  !- N320
    0.68,                    !- N321
    0.8677,                  !- N322
    0.078,                   !- N323
    0.078,                   !- N324
    0.685,                   !- N325
    0.8667,                  !- N326
    0.0778,                  !- N327
    0.0778,                  !- N328
    0.69,                    !- N329
    0.8651,                  !- N330
    0.0777,                  !- N331
    0.0777,                  !- N332
    0.695,                   !- N333
    0.8622,                  !- N334
    0.0773,                  !- N335
    0.0773,                  !- N336
    0.7,                     !- N337
    0.86,                    !- N338
    0.0772,                  !- N339
    0.0772,                  !- N340
    0.705,                   !- N341
    0.8593,                  !- N342
    0.0773,                  !- N343
    0.0773,                  !- N344
    0.71,                    !- N345
    0.8587,                  !- N346
    0.077,                   !- N347
    0.077,                   !- N348
    0.715,                   !- N349
    0.8554,                  !- N350
    0.0769,                  !- N351
    0.0769,                  !- N352
    0.72,                    !- N353
    0.8536,                  !- N354
    0.0764,                  !- N355
    0.0764,                  !- N356
    0.725,                   !- N357
    0.8502,                  !- N358
    0.0764,                  !- N359
    0.0764,                  !- N360
    0.73,                    !- N361
    0.8498,                  !- N362
    0.0763,                  !- N363
    0.0763,                  !- N364
    0.735,                   !- N365
    0.8467,                  !- N366
    0.0757,                  !- N367
    0.0757,                  !- N368
    0.74,                    !- N369
    0.8448,                  !- N370
    0.0758,                  !- N371
    0.0758,                  !- N372
    0.745,                   !- N373
    0.8433,                  !- N374
    0.0755,                  !- N375
    0.0755,                  !- N376
    0.75,                    !- N377
    0.8408,                  !- N378
    0.0755,                  !- N379
    0.0755,                  !- N380
    0.755,                   !- N381
    0.838,                   !- N382
    0.0748,                  !- N383
    0.0748,                  !- N384
    0.76,                    !- N385
    0.8374,                  !- N386
    0.0749,                  !- N387
    0.0749,                  !- N388
    0.765,                   !- N389
    0.8343,                  !- N390
    0.0749,                  !- N391
    0.0749,                  !- N392
    0.77,                    !- N393
    0.8312,                  !- N394
    0.0746,                  !- N395
    0.0746,                  !- N396
    0.775,                   !- N397
    0.8295,                  !- N398
    0.0742,                  !- N399
    0.0742,                  !- N400
    0.78,                    !- N401
    0.8305,                  !- N402
    0.0741,                  !- N403
    0.0741,                  !- N404
    0.785,                   !- N405
    0.8276,                  !- N406
    0.074,                   !- N407
    0.074,                   !- N408
    0.79,                    !- N409
    0.8247,                  !- N410
    0.0742,                  !- N411
    0.0742,                  !- N412
    0.795,                   !- N413
    0.8223,                  !- N414
    0.0736,                  !- N415
    0.0736,                  !- N416
    0.8,                     !- N417
    0.8214,                  !- N418
    0.0733,                  !- N419
    0.0733,                  !- N420
    0.805,                   !- N421
    0.8177,                  !- N422
    0.0733,                  !- N423
    0.0733,                  !- N424
    0.81,                    !- N425
    0.8183,                  !- N426
    0.0733,                  !- N427
    0.0733,                  !- N428
    0.815,                   !- N429
    0.8171,                  !- N430
    0.0735,                  !- N431
    0.0735,                  !- N432
    0.82,                    !- N433
    0.8148,                  !- N434
    0.0728,                  !- N435
    0.0728,                  !- N436
    0.825,                   !- N437
    0.811,                   !- N438
    0.0727,                  !- N439
    0.0727,                  !- N440
    0.83,                    !- N441
    0.8109,                  !- N442
    0.0728,                  !- N443
    0.0728,                  !- N444
    0.835,                   !- N445
    0.8095,                  !- N446
    0.0724,                  !- N447
    0.0724,                  !- N448
    0.84,                    !- N449
    0.8056,                  !- N450
    0.0722,                  !- N451
    0.0722,                  !- N452
    0.845,                   !- N453
    0.8098,                  !- N454
    0.0722,                  !- N455
    0.0722,                  !- N456
    0.85,                    !- N457
    0.8068,                  !- N458
    0.0722,                  !- N459
    0.0722,                  !- N460
    0.855,                   !- N461
    0.8087,                  !- N462
    0.0722,                  !- N463
    0.0722,                  !- N464
    0.86,                    !- N465
    0.8055,                  !- N466
    0.0736,                  !- N467
    0.0736,                  !- N468
    0.865,                   !- N469
    0.8,                     !- N470
    0.0732,                  !- N471
    0.0732,                  !- N472
    0.87,                    !- N473
    0.7971,                  !- N474
    0.0729,                  !- N475
    0.0729,                  !- N476
    0.875,                   !- N477
    0.7971,                  !- N478
    0.0723,                  !- N479
    0.0723,                  !- N480
    0.88,                    !- N481
    0.7971,                  !- N482
    0.0734,                  !- N483
    0.0734,                  !- N484
    0.885,                   !- N485
    0.7953,                  !- N486
    0.0732,                  !- N487
    0.0732,                  !- N488
    0.89,                    !- N489
    0.795,                   !- N490
    0.0736,                  !- N491
    0.0736,                  !- N492
    0.895,                   !- N493
    0.7931,                  !- N494
    0.0717,                  !- N495
    0.0717,                  !- N496
    0.9,                     !- N497
    0.7924,                  !- N498
    0.0704,                  !- N499
    0.0704,                  !- N500
    0.905,                   !- N501
    0.7914,                  !- N502
    0.0731,                  !- N503
    0.0731,                  !- N504
    0.91,                    !- N505
    0.7897,                  !- N506
    0.0713,                  !- N507
    0.0713,                  !- N508
    0.915,                   !- N509
    0.7904,                  !- N510
    0.0736,                  !- N511
    0.0736,                  !- N512
    0.92,                    !- N513
    0.7895,                  !- N514
    0.0691,                  !- N515
    0.0691,                  !- N516
    0.925,                   !- N517
    0.7863,                  !- N518
    0.074,                   !- N519
    0.074,                   !- N520
    0.93,                    !- N521
    0.7861,                  !- N522
    0.0749,                  !- N523
    0.0749,                  !- N524
    0.935,                   !- N525
    0.7868,                  !- N526
    0.0721,                  !- N527
    0.0721,                  !- N528
    0.94,                    !- N529
    0.7859,                  !- N530
    0.072,                   !- N531
    0.072,                   !- N532
    0.945,                   !- N533
    0.7867,                  !- N534
    0.0727,                  !- N535
    0.0727,                  !- N536
    0.95,                    !- N537
    0.7835,                  !- N538
    0.0696,                  !- N539
    0.0696,                  !- N540
    0.955,                   !- N541
    0.7849,                  !- N542
    0.0749,                  !- N543
    0.0749,                  !- N544
    0.96,                    !- N545
    0.7836,                  !- N546
    0.0699,                  !- N547
    0.0699,                  !- N548
    0.965,                   !- N549
    0.7828,                  !- N550
    0.0722,                  !- N551
    0.0722,                  !- N552
    0.97,                    !- N553
    0.783,                   !- N554
    0.0693,                  !- N555
    0.0693,                  !- N556
    0.975,                   !- N557
    0.78,                    !- N558
    0.0714,                  !- N559
    0.0714,                  !- N560
    0.98,                    !- N561
    0.7813,                  !- N562
    0.0714,                  !- N563
    0.0714,                  !- N564
    0.985,                   !- N565
    0.7832,                  !- N566
    0.0699,                  !- N567
    0.0699,                  !- N568
    0.99,                    !- N569
    0.7798,                  !- N570
    0.0674,                  !- N571
    0.0674,                  !- N572
    0.995,                   !- N573
    0.7805,                  !- N574
    0.0741,                  !- N575
    0.0741,                  !- N576
    1,                       !- N577
    0.7796,                  !- N578
    0.0696,                  !- N579
    0.0696,                  !- N580
    1.005,                   !- N581
    0.7786,                  !- N582
    0.0687,                  !- N583
    0.0687,                  !- N584
    1.01,                    !- N585
    0.7796,                  !- N586
    0.0712,                  !- N587
    0.0712,                  !- N588
    1.015,                   !- N589
    0.7803,                  !- N590
    0.0679,                  !- N591
    0.0679,                  !- N592
    1.02,                    !- N593
    0.7807,                  !- N594
    0.0682,                  !- N595
    0.0682,                  !- N596
    1.025,                   !- N597
    0.779,                   !- N598
    0.0764,                  !- N599
    0.0764,                  !- N600
    1.03,                    !- N601
    0.779,                   !- N602
    0.0714,                  !- N603
    0.0714,                  !- N604
    1.035,                   !- N605
    0.7801,                  !- N606
    0.0696,                  !- N607
    0.0696,                  !- N608
    1.04,                    !- N609
    0.7795,                  !- N610
    0.0705,                  !- N611
    0.0705,                  !- N612
    1.045,                   !- N613
    0.7786,                  !- N614
    0.071,                   !- N615
    0.071,                   !- N616
    1.05,                    !- N617
    0.7789,                  !- N618
    0.0726,                  !- N619
    0.0726,                  !- N620
    1.055,                   !- N621
    0.7779,                  !- N622
    0.0726,                  !- N623
    0.0726,                  !- N624
    1.06,                    !- N625
    0.7799,                  !- N626
    0.0674,                  !- N627
    0.0674,                  !- N628
    1.065,                   !- N629
    0.778,                   !- N630
    0.0704,                  !- N631
    0.0704,                  !- N632
    1.07,                    !- N633
    0.7786,                  !- N634
    0.0719,                  !- N635
    0.0719,                  !- N636
    1.075,                   !- N637
    0.7797,                  !- N638
    0.068,                   !- N639
    0.068,                   !- N640
    1.08,                    !- N641
    0.781,                   !- N642
    0.0719,                  !- N643
    0.0719,                  !- N644
    1.085,                   !- N645
    0.7776,                  !- N646
    0.0661,                  !- N647
    0.0661,                  !- N648
    1.09,                    !- N649
    0.7791,                  !- N650
    0.0725,                  !- N651
    0.0725,                  !- N652
    1.095,                   !- N653
    0.7767,                  !- N654
    0.0671,                  !- N655
    0.0671,                  !- N656
    1.1,                     !- N657
    0.7788,                  !- N658
    0.071,                   !- N659
    0.071,                   !- N660
    1.105,                   !- N661
    0.7777,                  !- N662
    0.0692,                  !- N663
    0.0692,                  !- N664
    1.11,                    !- N665
    0.7779,                  !- N666
    0.0688,                  !- N667
    0.0688,                  !- N668
    1.115,                   !- N669
    0.777,                   !- N670
    0.069,                   !- N671
    0.069,                   !- N672
    1.12,                    !- N673
    0.7794,                  !- N674
    0.0732,                  !- N675
    0.0732,                  !- N676
    1.125,                   !- N677
    0.7811,                  !- N678
    0.0713,                  !- N679
    0.0713,                  !- N680
    1.13,                    !- N681
    0.7793,                  !- N682
    0.0713,                  !- N683
    0.0713,                  !- N684
    1.135,                   !- N685
    0.7792,                  !- N686
    0.0698,                  !- N687
    0.0698,                  !- N688
    1.14,                    !- N689
    0.7797,                  !- N690
    0.0702,                  !- N691
    0.0702,                  !- N692
    1.145,                   !- N693
    0.781,                   !- N694
    0.0683,                  !- N695
    0.0683,                  !- N696
    1.15,                    !- N697
    0.7829,                  !- N698
    0.0714,                  !- N699
    0.0714,                  !- N700
    1.155,                   !- N701
    0.78,                    !- N702
    0.0695,                  !- N703
    0.0695,                  !- N704
    1.16,                    !- N705
    0.7806,                  !- N706
    0.0737,                  !- N707
    0.0737,                  !- N708
    1.165,                   !- N709
    0.7799,                  !- N710
    0.0694,                  !- N711
    0.0694,                  !- N712
    1.17,                    !- N713
    0.7802,                  !- N714
    0.0706,                  !- N715
    0.0706,                  !- N716
    1.175,                   !- N717
    0.7823,                  !- N718
    0.0702,                  !- N719
    0.0702,                  !- N720
    1.18,                    !- N721
    0.7823,                  !- N722
    0.0718,                  !- N723
    0.0718,                  !- N724
    1.185,                   !- N725
    0.7824,                  !- N726
    0.0704,                  !- N727
    0.0704,                  !- N728
    1.19,                    !- N729
    0.7817,                  !- N730
    0.0688,                  !- N731
    0.0688,                  !- N732
    1.195,                   !- N733
    0.7821,                  !- N734
    0.0673,                  !- N735
    0.0673,                  !- N736
    1.2,                     !- N737
    0.7824,                  !- N738
    0.0698,                  !- N739
    0.0698,                  !- N740
    1.205,                   !- N741
    0.7867,                  !- N742
    0.0706,                  !- N743
    0.0706,                  !- N744
    1.21,                    !- N745
    0.785,                   !- N746
    0.073,                   !- N747
    0.073,                   !- N748
    1.215,                   !- N749
    0.786,                   !- N750
    0.0687,                  !- N751
    0.0687,                  !- N752
    1.22,                    !- N753
    0.7845,                  !- N754
    0.0704,                  !- N755
    0.0704,                  !- N756
    1.225,                   !- N757
    0.7861,                  !- N758
    0.0709,                  !- N759
    0.0709,                  !- N760
    1.23,                    !- N761
    0.7858,                  !- N762
    0.0737,                  !- N763
    0.0737,                  !- N764
    1.235,                   !- N765
    0.7847,                  !- N766
    0.0736,                  !- N767
    0.0736,                  !- N768
    1.24,                    !- N769
    0.7881,                  !- N770
    0.0679,                  !- N771
    0.0679,                  !- N772
    1.245,                   !- N773
    0.7881,                  !- N774
    0.0747,                  !- N775
    0.0747,                  !- N776
    1.25,                    !- N777
    0.7892,                  !- N778
    0.0727,                  !- N779
    0.0727,                  !- N780
    1.255,                   !- N781
    0.7891,                  !- N782
    0.07,                    !- N783
    0.07,                    !- N784
    1.26,                    !- N785
    0.787,                   !- N786
    0.0688,                  !- N787
    0.0688,                  !- N788
    1.265,                   !- N789
    0.7889,                  !- N790
    0.0706,                  !- N791
    0.0706,                  !- N792
    1.27,                    !- N793
    0.7905,                  !- N794
    0.072,                   !- N795
    0.072,                   !- N796
    1.275,                   !- N797
    0.7915,                  !- N798
    0.0697,                  !- N799
    0.0697,                  !- N800
    1.28,                    !- N801
    0.7923,                  !- N802
    0.0727,                  !- N803
    0.0727,                  !- N804
    1.285,                   !- N805
    0.7934,                  !- N806
    0.071,                   !- N807
    0.071,                   !- N808
    1.29,                    !- N809
    0.7934,                  !- N810
    0.0706,                  !- N811
    0.0706,                  !- N812
    1.295,                   !- N813
    0.7928,                  !- N814
    0.0704,                  !- N815
    0.0704,                  !- N816
    1.3,                     !- N817
    0.7946,                  !- N818
    0.0703,                  !- N819
    0.0703,                  !- N820
    1.305,                   !- N821
    0.7948,                  !- N822
    0.0739,                  !- N823
    0.0739,                  !- N824
    1.31,                    !- N825
    0.7961,                  !- N826
    0.0701,                  !- N827
    0.0701,                  !- N828
    1.315,                   !- N829
    0.798,                   !- N830
    0.0719,                  !- N831
    0.0719,                  !- N832
    1.32,                    !- N833
    0.7982,                  !- N834
    0.0665,                  !- N835
    0.0665,                  !- N836
    1.325,                   !- N837
    0.7968,                  !- N838
    0.0718,                  !- N839
    0.0718,                  !- N840
    1.33,                    !- N841
    0.8009,                  !- N842
    0.0695,                  !- N843
    0.0695,                  !- N844
    1.335,                   !- N845
    0.8029,                  !- N846
    0.0709,                  !- N847
    0.0709,                  !- N848
    1.34,                    !- N849
    0.8006,                  !- N850
    0.0666,                  !- N851
    0.0666,                  !- N852
    1.345,                   !- N853
    0.8049,                  !- N854
    0.0701,                  !- N855
    0.0701,                  !- N856
    1.35,                    !- N857
    0.801,                   !- N858
    0.0679,                  !- N859
    0.0679,                  !- N860
    1.355,                   !- N861
    0.8045,                  !- N862
    0.0716,                  !- N863
    0.0716,                  !- N864
    1.36,                    !- N865
    0.8045,                  !- N866
    0.0701,                  !- N867
    0.0701,                  !- N868
    1.365,                   !- N869
    0.8052,                  !- N870
    0.0704,                  !- N871
    0.0704,                  !- N872
    1.37,                    !- N873
    0.8056,                  !- N874
    0.0735,                  !- N875
    0.0735,                  !- N876
    1.375,                   !- N877
    0.8082,                  !- N878
    0.0711,                  !- N879
    0.0711,                  !- N880
    1.38,                    !- N881
    0.8095,                  !- N882
    0.0725,                  !- N883
    0.0725,                  !- N884
    1.385,                   !- N885
    0.8112,                  !- N886
    0.0717,                  !- N887
    0.0717,                  !- N888
    1.39,                    !- N889
    0.8072,                  !- N890
    0.0719,                  !- N891
    0.0719,                  !- N892
    1.395,                   !- N893
    0.8087,                  !- N894
    0.0696,                  !- N895
    0.0696,                  !- N896
    1.4,                     !- N897
    0.809,                   !- N898
    0.0707,                  !- N899
    0.0707,                  !- N900
    1.405,                   !- N901
    0.8082,                  !- N902
    0.068,                   !- N903
    0.068,                   !- N904
    1.41,                    !- N905
    0.8108,                  !- N906
    0.0709,                  !- N907
    0.0709,                  !- N908
    1.415,                   !- N909
    0.8114,                  !- N910
    0.0732,                  !- N911
    0.0732,                  !- N912
    1.42,                    !- N913
    0.8112,                  !- N914
    0.0688,                  !- N915
    0.0688,                  !- N916
    1.425,                   !- N917
    0.8127,                  !- N918
    0.0696,                  !- N919
    0.0696,                  !- N920
    1.43,                    !- N921
    0.8146,                  !- N922
    0.075,                   !- N923
    0.075,                   !- N924
    1.435,                   !- N925
    0.8159,                  !- N926
    0.0717,                  !- N927
    0.0717,                  !- N928
    1.44,                    !- N929
    0.8172,                  !- N930
    0.072,                   !- N931
    0.072,                   !- N932
    1.445,                   !- N933
    0.8172,                  !- N934
    0.0716,                  !- N935
    0.0716,                  !- N936
    1.45,                    !- N937
    0.8185,                  !- N938
    0.0706,                  !- N939
    0.0706,                  !- N940
    1.455,                   !- N941
    0.8217,                  !- N942
    0.0724,                  !- N943
    0.0724,                  !- N944
    1.46,                    !- N945
    0.8229,                  !- N946
    0.0707,                  !- N947
    0.0707,                  !- N948
    1.465,                   !- N949
    0.8234,                  !- N950
    0.0719,                  !- N951
    0.0719,                  !- N952
    1.47,                    !- N953
    0.8247,                  !- N954
    0.0677,                  !- N955
    0.0677,                  !- N956
    1.475,                   !- N957
    0.826,                   !- N958
    0.0728,                  !- N959
    0.0728,                  !- N960
    1.48,                    !- N961
    0.8255,                  !- N962
    0.0698,                  !- N963
    0.0698,                  !- N964
    1.485,                   !- N965
    0.8286,                  !- N966
    0.0717,                  !- N967
    0.0717,                  !- N968
    1.49,                    !- N969
    0.8273,                  !- N970
    0.071,                   !- N971
    0.071,                   !- N972
    1.495,                   !- N973
    0.8296,                  !- N974
    0.0676,                  !- N975
    0.0676,                  !- N976
    1.5,                     !- N977
    0.8312,                  !- N978
    0.0694,                  !- N979
    0.0694,                  !- N980
    1.505,                   !- N981
    0.8317,                  !- N982
    0.0727,                  !- N983
    0.0727,                  !- N984
    1.51,                    !- N985
    0.8321,                  !- N986
    0.0741,                  !- N987
    0.0741,                  !- N988
    1.515,                   !- N989
    0.8333,                  !- N990
    0.0731,                  !- N991
    0.0731,                  !- N992
    1.52,                    !- N993
    0.8332,                  !- N994
    0.0711,                  !- N995
    0.0711,                  !- N996
    1.525,                   !- N997
    0.8338,                  !- N998
    0.0733,                  !- N999
    0.0733,                  !- N1000
    1.53,                    !- N1001
    0.8344,                  !- N1002
    0.0742,                  !- N1003
    0.0742,                  !- N1004
    1.535,                   !- N1005
    0.8363,                  !- N1006
    0.0715,                  !- N1007
    0.0715,                  !- N1008
    1.54,                    !- N1009
    0.838,                   !- N1010
    0.0716,                  !- N1011
    0.0716,                  !- N1012
    1.545,                   !- N1013
    0.8377,                  !- N1014
    0.0732,                  !- N1015
    0.0732,                  !- N1016
    1.55,                    !- N1017
    0.8373,                  !- N1018
    0.0706,                  !- N1019
    0.0706,                  !- N1020
    1.555,                   !- N1021
    0.8381,                  !- N1022
    0.0725,                  !- N1023
    0.0725,                  !- N1024
    1.56,                    !- N1025
    0.84,                    !- N1026
    0.0739,                  !- N1027
    0.0739,                  !- N1028
    1.565,                   !- N1029
    0.8404,                  !- N1030
    0.0691,                  !- N1031
    0.0691,                  !- N1032
    1.57,                    !- N1033
    0.8401,                  !- N1034
    0.0702,                  !- N1035
    0.0702,                  !- N1036
    1.575,                   !- N1037
    0.8442,                  !- N1038
    0.0743,                  !- N1039
    0.0743,                  !- N1040
    1.58,                    !- N1041
    0.8419,                  !- N1042
    0.0729,                  !- N1043
    0.0729,                  !- N1044
    1.585,                   !- N1045
    0.8444,                  !- N1046
    0.0729,                  !- N1047
    0.0729,                  !- N1048
    1.59,                    !- N1049
    0.8448,                  !- N1050
    0.0712,                  !- N1051
    0.0712,                  !- N1052
    1.595,                   !- N1053
    0.8457,                  !- N1054
    0.074,                   !- N1055
    0.074,                   !- N1056
    1.6,                     !- N1057
    0.8443,                  !- N1058
    0.0722,                  !- N1059
    0.0722,                  !- N1060
    1.605,                   !- N1061
    0.8446,                  !- N1062
    0.073,                   !- N1063
    0.073,                   !- N1064
    1.61,                    !- N1065
    0.845,                   !- N1066
    0.0712,                  !- N1067
    0.0712,                  !- N1068
    1.615,                   !- N1069
    0.8442,                  !- N1070
    0.0715,                  !- N1071
    0.0715,                  !- N1072
    1.62,                    !- N1073
    0.8467,                  !- N1074
    0.0736,                  !- N1075
    0.0736,                  !- N1076
    1.625,                   !- N1077
    0.8458,                  !- N1078
    0.0703,                  !- N1079
    0.0703,                  !- N1080
    1.63,                    !- N1081
    0.8471,                  !- N1082
    0.0745,                  !- N1083
    0.0745,                  !- N1084
    1.635,                   !- N1085
    0.8461,                  !- N1086
    0.0752,                  !- N1087
    0.0752,                  !- N1088
    1.64,                    !- N1089
    0.8452,                  !- N1090
    0.0721,                  !- N1091
    0.0721,                  !- N1092
    1.645,                   !- N1093
    0.8454,                  !- N1094
    0.0737,                  !- N1095
    0.0737,                  !- N1096
    1.65,                    !- N1097
    0.8471,                  !- N1098
    0.0722,                  !- N1099
    0.0722,                  !- N1100
    1.655,                   !- N1101
    0.8466,                  !- N1102
    0.0749,                  !- N1103
    0.0749,                  !- N1104
    1.66,                    !- N1105
    0.8486,                  !- N1106
    0.0727,                  !- N1107
    0.0727,                  !- N1108
    1.665,                   !- N1109
    0.8467,                  !- N1110
    0.0707,                  !- N1111
    0.0707,                  !- N1112
    1.67,                    !- N1113
    0.8473,                  !- N1114
    0.0705,                  !- N1115
    0.0705,                  !- N1116
    1.675,                   !- N1117
    0.8499,                  !- N1118
    0.0703,                  !- N1119
    0.0703,                  !- N1120
    1.68,                    !- N1121
    0.8469,                  !- N1122
    0.0706,                  !- N1123
    0.0706,                  !- N1124
    1.685,                   !- N1125
    0.8492,                  !- N1126
    0.0743,                  !- N1127
    0.0743,                  !- N1128
    1.69,                    !- N1129
    0.8485,                  !- N1130
    0.0714,                  !- N1131
    0.0714,                  !- N1132
    1.695,                   !- N1133
    0.8472,                  !- N1134
    0.0731,                  !- N1135
    0.0731,                  !- N1136
    1.7,                     !- N1137
    0.844,                   !- N1138
    0.069,                   !- N1139
    0.069,                   !- N1140
    1.705,                   !- N1141
    0.8473,                  !- N1142
    0.0733,                  !- N1143
    0.0733,                  !- N1144
    1.71,                    !- N1145
    0.8473,                  !- N1146
    0.0747,                  !- N1147
    0.0747,                  !- N1148
    1.715,                   !- N1149
    0.8465,                  !- N1150
    0.0733,                  !- N1151
    0.0733,                  !- N1152
    1.72,                    !- N1153
    0.8485,                  !- N1154
    0.0729,                  !- N1155
    0.0729,                  !- N1156
    1.725,                   !- N1157
    0.8449,                  !- N1158
    0.0674,                  !- N1159
    0.0674,                  !- N1160
    1.73,                    !- N1161
    0.8475,                  !- N1162
    0.0731,                  !- N1163
    0.0731,                  !- N1164
    1.735,                   !- N1165
    0.849,                   !- N1166
    0.07,                    !- N1167
    0.07,                    !- N1168
    1.74,                    !- N1169
    0.8461,                  !- N1170
    0.0727,                  !- N1171
    0.0727,                  !- N1172
    1.745,                   !- N1173
    0.8468,                  !- N1174
    0.0723,                  !- N1175
    0.0723,                  !- N1176
    1.75,                    !- N1177
    0.8471,                  !- N1178
    0.0722,                  !- N1179
    0.0722,                  !- N1180
    1.755,                   !- N1181
    0.8475,                  !- N1182
    0.0756,                  !- N1183
    0.0756,                  !- N1184
    1.76,                    !- N1185
    0.8466,                  !- N1186
    0.072,                   !- N1187
    0.072,                   !- N1188
    1.765,                   !- N1189
    0.8453,                  !- N1190
    0.072,                   !- N1191
    0.072,                   !- N1192
    1.77,                    !- N1193
    0.8461,                  !- N1194
    0.0705,                  !- N1195
    0.0705,                  !- N1196
    1.775,                   !- N1197
    0.8448,                  !- N1198
    0.0716,                  !- N1199
    0.0716,                  !- N1200
    1.78,                    !- N1201
    0.845,                   !- N1202
    0.0709,                  !- N1203
    0.0709,                  !- N1204
    1.785,                   !- N1205
    0.8445,                  !- N1206
    0.0703,                  !- N1207
    0.0703,                  !- N1208
    1.79,                    !- N1209
    0.8448,                  !- N1210
    0.071,                   !- N1211
    0.071,                   !- N1212
    1.795,                   !- N1213
    0.8441,                  !- N1214
    0.0753,                  !- N1215
    0.0753,                  !- N1216
    1.8,                     !- N1217
    0.8446,                  !- N1218
    0.0734,                  !- N1219
    0.0734,                  !- N1220
    1.805,                   !- N1221
    0.845,                   !- N1222
    0.0713,                  !- N1223
    0.0713,                  !- N1224
    1.81,                    !- N1225
    0.8428,                  !- N1226
    0.0703,                  !- N1227
    0.0703,                  !- N1228
    1.815,                   !- N1229
    0.8452,                  !- N1230
    0.0688,                  !- N1231
    0.0688,                  !- N1232
    1.82,                    !- N1233
    0.8444,                  !- N1234
    0.0726,                  !- N1235
    0.0726,                  !- N1236
    1.825,                   !- N1237
    0.8441,                  !- N1238
    0.0727,                  !- N1239
    0.0727,                  !- N1240
    1.83,                    !- N1241
    0.8416,                  !- N1242
    0.0712,                  !- N1243
    0.0712,                  !- N1244
    1.835,                   !- N1245
    0.8417,                  !- N1246
    0.07,                    !- N1247
    0.07,                    !- N1248
    1.84,                    !- N1249
    0.8436,                  !- N1250
    0.0688,                  !- N1251
    0.0688,                  !- N1252
    1.845,                   !- N1253
    0.843,                   !- N1254
    0.0682,                  !- N1255
    0.0682,                  !- N1256
    1.85,                    !- N1257
    0.8424,                  !- N1258
    0.0703,                  !- N1259
    0.0703,                  !- N1260
    1.855,                   !- N1261
    0.8404,                  !- N1262
    0.0756,                  !- N1263
    0.0756,                  !- N1264
    1.86,                    !- N1265
    0.8419,                  !- N1266
    0.071,                   !- N1267
    0.071,                   !- N1268
    1.865,                   !- N1269
    0.8421,                  !- N1270
    0.0726,                  !- N1271
    0.0726,                  !- N1272
    1.87,                    !- N1273
    0.8436,                  !- N1274
    0.0717,                  !- N1275
    0.0717,                  !- N1276
    1.875,                   !- N1277
    0.8437,                  !- N1278
    0.0742,                  !- N1279
    0.0742,                  !- N1280
    1.88,                    !- N1281
    0.8413,                  !- N1282
    0.0733,                  !- N1283
    0.0733,                  !- N1284
    1.885,                   !- N1285
    0.8414,                  !- N1286
    0.0709,                  !- N1287
    0.0709,                  !- N1288
    1.89,                    !- N1289
    0.8418,                  !- N1290
    0.0723,                  !- N1291
    0.0723,                  !- N1292
    1.895,                   !- N1293
    0.8394,                  !- N1294
    0.0687,                  !- N1295
    0.0687,                  !- N1296
    1.9,                     !- N1297
    0.8408,                  !- N1298
    0.0706,                  !- N1299
    0.0706,                  !- N1300
    1.905,                   !- N1301
    0.8357,                  !- N1302
    0.0714,                  !- N1303
    0.0714,                  !- N1304
    1.91,                    !- N1305
    0.8394,                  !- N1306
    0.0682,                  !- N1307
    0.0682,                  !- N1308
    1.915,                   !- N1309
    0.8381,                  !- N1310
    0.0691,                  !- N1311
    0.0691,                  !- N1312
    1.92,                    !- N1313
    0.8375,                  !- N1314
    0.0703,                  !- N1315
    0.0703,                  !- N1316
    1.925,                   !- N1317
    0.8389,                  !- N1318
    0.0733,                  !- N1319
    0.0733,                  !- N1320
    1.93,                    !- N1321
    0.84,                    !- N1322
    0.07,                    !- N1323
    0.07,                    !- N1324
    1.935,                   !- N1325
    0.8383,                  !- N1326
    0.0704,                  !- N1327
    0.0704,                  !- N1328
    1.94,                    !- N1329
    0.838,                   !- N1330
    0.0733,                  !- N1331
    0.0733,                  !- N1332
    1.945,                   !- N1333
    0.8377,                  !- N1334
    0.0679,                  !- N1335
    0.0679,                  !- N1336
    1.95,                    !- N1337
    0.8375,                  !- N1338
    0.0682,                  !- N1339
    0.0682,                  !- N1340
    1.955,                   !- N1341
    0.8382,                  !- N1342
    0.0718,                  !- N1343
    0.0718,                  !- N1344
    1.96,                    !- N1345
    0.836,                   !- N1346
    0.0699,                  !- N1347
    0.0699,                  !- N1348
    1.965,                   !- N1349
    0.8376,                  !- N1350
    0.0705,                  !- N1351
    0.0705,                  !- N1352
    1.97,                    !- N1353
    0.8365,                  !- N1354
    0.0693,                  !- N1355
    0.0693,                  !- N1356
    1.975,                   !- N1357
    0.8388,                  !- N1358
    0.0725,                  !- N1359
    0.0725,                  !- N1360
    1.98,                    !- N1361
    0.8382,                  !- N1362
    0.0689,                  !- N1363
    0.0689,                  !- N1364
    1.985,                   !- N1365
    0.8383,                  !- N1366
    0.0697,                  !- N1367
    0.0697,                  !- N1368
    1.99,                    !- N1369
    0.8371,                  !- N1370
    0.0701,                  !- N1371
    0.0701,                  !- N1372
    1.995,                   !- N1373
    0.8368,                  !- N1374
    0.0676,                  !- N1375
    0.0676,                  !- N1376
    2,                       !- N1377
    0.8361,                  !- N1378
    0.0685,                  !- N1379
    0.0685,                  !- N1380
    2.005,                   !- N1381
    0.8354,                  !- N1382
    0.0727,                  !- N1383
    0.0727,                  !- N1384
    2.01,                    !- N1385
    0.8362,                  !- N1386
    0.0686,                  !- N1387
    0.0686,                  !- N1388
    2.015,                   !- N1389
    0.8377,                  !- N1390
    0.069,                   !- N1391
    0.069,                   !- N1392
    2.02,                    !- N1393
    0.8341,                  !- N1394
    0.0679,                  !- N1395
    0.0679,                  !- N1396
    2.025,                   !- N1397
    0.8359,                  !- N1398
    0.0674,                  !- N1399
    0.0674,                  !- N1400
    2.03,                    !- N1401
    0.8355,                  !- N1402
    0.0725,                  !- N1403
    0.0725,                  !- N1404
    2.035,                   !- N1405
    0.8354,                  !- N1406
    0.0681,                  !- N1407
    0.0681,                  !- N1408
    2.04,                    !- N1409
    0.8351,                  !- N1410
    0.0689,                  !- N1411
    0.0689,                  !- N1412
    2.045,                   !- N1413
    0.8359,                  !- N1414
    0.0651,                  !- N1415
    0.0651,                  !- N1416
    2.05,                    !- N1417
    0.836,                   !- N1418
    0.0688,                  !- N1419
    0.0688,                  !- N1420
    2.055,                   !- N1421
    0.8365,                  !- N1422
    0.0707,                  !- N1423
    0.0707,                  !- N1424
    2.06,                    !- N1425
    0.836,                   !- N1426
    0.0723,                  !- N1427
    0.0723,                  !- N1428
    2.065,                   !- N1429
    0.836,                   !- N1430
    0.069,                   !- N1431
    0.069,                   !- N1432
    2.07,                    !- N1433
    0.8366,                  !- N1434
    0.0681,                  !- N1435
    0.0681,                  !- N1436
    2.075,                   !- N1437
    0.8356,                  !- N1438
    0.0707,                  !- N1439
    0.0707,                  !- N1440
    2.08,                    !- N1441
    0.8367,                  !- N1442
    0.0708,                  !- N1443
    0.0708,                  !- N1444
    2.085,                   !- N1445
    0.8362,                  !- N1446
    0.0712,                  !- N1447
    0.0712,                  !- N1448
    2.09,                    !- N1449
    0.8344,                  !- N1450
    0.0682,                  !- N1451
    0.0682,                  !- N1452
    2.095,                   !- N1453
    0.8373,                  !- N1454
    0.0692,                  !- N1455
    0.0692,                  !- N1456
    2.1,                     !- N1457
    0.8334,                  !- N1458
    0.0679,                  !- N1459
    0.0679,                  !- N1460
    2.105,                   !- N1461
    0.8346,                  !- N1462
    0.0733,                  !- N1463
    0.0733,                  !- N1464
    2.11,                    !- N1465
    0.835,                   !- N1466
    0.0684,                  !- N1467
    0.0684,                  !- N1468
    2.115,                   !- N1469
    0.8334,                  !- N1470
    0.0704,                  !- N1471
    0.0704,                  !- N1472
    2.12,                    !- N1473
    0.8324,                  !- N1474
    0.0679,                  !- N1475
    0.0679,                  !- N1476
    2.125,                   !- N1477
    0.8343,                  !- N1478
    0.068,                   !- N1479
    0.068,                   !- N1480
    2.13,                    !- N1481
    0.8317,                  !- N1482
    0.0688,                  !- N1483
    0.0688,                  !- N1484
    2.135,                   !- N1485
    0.8321,                  !- N1486
    0.0677,                  !- N1487
    0.0677,                  !- N1488
    2.14,                    !- N1489
    0.8319,                  !- N1490
    0.0714,                  !- N1491
    0.0714,                  !- N1492
    2.145,                   !- N1493
    0.8319,                  !- N1494
    0.069,                   !- N1495
    0.069,                   !- N1496
    2.15,                    !- N1497
    0.8293,                  !- N1498
    0.0688,                  !- N1499
    0.0688,                  !- N1500
    2.155,                   !- N1501
    0.8286,                  !- N1502
    0.0679,                  !- N1503
    0.0679,                  !- N1504
    2.16,                    !- N1505
    0.8275,                  !- N1506
    0.0681,                  !- N1507
    0.0681,                  !- N1508
    2.165,                   !- N1509
    0.8271,                  !- N1510
    0.0682,                  !- N1511
    0.0682,                  !- N1512
    2.17,                    !- N1513
    0.8256,                  !- N1514
    0.0674,                  !- N1515
    0.0674,                  !- N1516
    2.175,                   !- N1517
    0.8225,                  !- N1518
    0.0693,                  !- N1519
    0.0693,                  !- N1520
    2.18,                    !- N1521
    0.8194,                  !- N1522
    0.0686,                  !- N1523
    0.0686,                  !- N1524
    2.185,                   !- N1525
    0.8137,                  !- N1526
    0.0669,                  !- N1527
    0.0669,                  !- N1528
    2.19,                    !- N1529
    0.8129,                  !- N1530
    0.0674,                  !- N1531
    0.0674,                  !- N1532
    2.195,                   !- N1533
    0.8092,                  !- N1534
    0.0628,                  !- N1535
    0.0628,                  !- N1536
    2.2,                     !- N1537
    0.8051,                  !- N1538
    0.0637,                  !- N1539
    0.0637,                  !- N1540
    2.205,                   !- N1541
    0.8042,                  !- N1542
    0.0672,                  !- N1543
    0.0672,                  !- N1544
    2.21,                    !- N1545
    0.8035,                  !- N1546
    0.0723,                  !- N1547
    0.0723,                  !- N1548
    2.215,                   !- N1549
    0.8007,                  !- N1550
    0.0653,                  !- N1551
    0.0653,                  !- N1552
    2.22,                    !- N1553
    0.7992,                  !- N1554
    0.0684,                  !- N1555
    0.0684,                  !- N1556
    2.225,                   !- N1557
    0.8006,                  !- N1558
    0.0612,                  !- N1559
    0.0612,                  !- N1560
    2.23,                    !- N1561
    0.8021,                  !- N1562
    0.0611,                  !- N1563
    0.0611,                  !- N1564
    2.235,                   !- N1565
    0.8006,                  !- N1566
    0.0674,                  !- N1567
    0.0674,                  !- N1568
    2.24,                    !- N1569
    0.8,                     !- N1570
    0.0658,                  !- N1571
    0.0658,                  !- N1572
    2.245,                   !- N1573
    0.8015,                  !- N1574
    0.0659,                  !- N1575
    0.0659,                  !- N1576
    2.25,                    !- N1577
    0.8043,                  !- N1578
    0.0664,                  !- N1579
    0.0664,                  !- N1580
    2.255,                   !- N1581
    0.8033,                  !- N1582
    0.0624,                  !- N1583
    0.0624,                  !- N1584
    2.26,                    !- N1585
    0.8057,                  !- N1586
    0.0682,                  !- N1587
    0.0682,                  !- N1588
    2.265,                   !- N1589
    0.8056,                  !- N1590
    0.0656,                  !- N1591
    0.0656,                  !- N1592
    2.27,                    !- N1593
    0.8097,                  !- N1594
    0.0696,                  !- N1595
    0.0696,                  !- N1596
    2.275,                   !- N1597
    0.8077,                  !- N1598
    0.0678,                  !- N1599
    0.0678,                  !- N1600
    2.28,                    !- N1601
    0.8072,                  !- N1602
    0.0638,                  !- N1603
    0.0638,                  !- N1604
    2.285,                   !- N1605
    0.8093,                  !- N1606
    0.0708,                  !- N1607
    0.0708,                  !- N1608
    2.29,                    !- N1609
    0.8108,                  !- N1610
    0.0656,                  !- N1611
    0.0656,                  !- N1612
    2.295,                   !- N1613
    0.8106,                  !- N1614
    0.0645,                  !- N1615
    0.0645,                  !- N1616
    2.3,                     !- N1617
    0.8114,                  !- N1618
    0.0671,                  !- N1619
    0.0671,                  !- N1620
    2.305,                   !- N1621
    0.8134,                  !- N1622
    0.0694,                  !- N1623
    0.0694,                  !- N1624
    2.31,                    !- N1625
    0.8127,                  !- N1626
    0.0708,                  !- N1627
    0.0708,                  !- N1628
    2.315,                   !- N1629
    0.8122,                  !- N1630
    0.0666,                  !- N1631
    0.0666,                  !- N1632
    2.32,                    !- N1633
    0.8121,                  !- N1634
    0.0656,                  !- N1635
    0.0656,                  !- N1636
    2.325,                   !- N1637
    0.8139,                  !- N1638
    0.069,                   !- N1639
    0.069,                   !- N1640
    2.33,                    !- N1641
    0.8124,                  !- N1642
    0.0667,                  !- N1643
    0.0667,                  !- N1644
    2.335,                   !- N1645
    0.8152,                  !- N1646
    0.0703,                  !- N1647
    0.0703,                  !- N1648
    2.34,                    !- N1649
    0.8161,                  !- N1650
    0.0693,                  !- N1651
    0.0693,                  !- N1652
    2.345,                   !- N1653
    0.8147,                  !- N1654
    0.0684,                  !- N1655
    0.0684,                  !- N1656
    2.35,                    !- N1657
    0.8145,                  !- N1658
    0.0698,                  !- N1659
    0.0698,                  !- N1660
    2.355,                   !- N1661
    0.8134,                  !- N1662
    0.0633,                  !- N1663
    0.0633,                  !- N1664
    2.36,                    !- N1665
    0.8152,                  !- N1666
    0.069,                   !- N1667
    0.069,                   !- N1668
    2.365,                   !- N1669
    0.8146,                  !- N1670
    0.0676,                  !- N1671
    0.0676,                  !- N1672
    2.37,                    !- N1673
    0.8119,                  !- N1674
    0.061,                   !- N1675
    0.061,                   !- N1676
    2.375,                   !- N1677
    0.815,                   !- N1678
    0.0671,                  !- N1679
    0.0671,                  !- N1680
    2.38,                    !- N1681
    0.8111,                  !- N1682
    0.0676,                  !- N1683
    0.0676,                  !- N1684
    2.385,                   !- N1685
    0.8121,                  !- N1686
    0.0651,                  !- N1687
    0.0651,                  !- N1688
    2.39,                    !- N1689
    0.8128,                  !- N1690
    0.068,                   !- N1691
    0.068,                   !- N1692
    2.395,                   !- N1693
    0.8121,                  !- N1694
    0.0665,                  !- N1695
    0.0665,                  !- N1696
    2.4,                     !- N1697
    0.8115,                  !- N1698
    0.0748,                  !- N1699
    0.0748,                  !- N1700
    2.405,                   !- N1701
    0.8054,                  !- N1702
    0.0679,                  !- N1703
    0.0679,                  !- N1704
    2.41,                    !- N1705
    0.808,                   !- N1706
    0.0675,                  !- N1707
    0.0675,                  !- N1708
    2.415,                   !- N1709
    0.8064,                  !- N1710
    0.0634,                  !- N1711
    0.0634,                  !- N1712
    2.42,                    !- N1713
    0.8057,                  !- N1714
    0.0709,                  !- N1715
    0.0709,                  !- N1716
    2.425,                   !- N1717
    0.807,                   !- N1718
    0.0716,                  !- N1719
    0.0716,                  !- N1720
    2.43,                    !- N1721
    0.7998,                  !- N1722
    0.0686,                  !- N1723
    0.0686,                  !- N1724
    2.435,                   !- N1725
    0.7996,                  !- N1726
    0.065,                   !- N1727
    0.065,                   !- N1728
    2.44,                    !- N1729
    0.7993,                  !- N1730
    0.0618,                  !- N1731
    0.0618,                  !- N1732
    2.445,                   !- N1733
    0.7985,                  !- N1734
    0.0692,                  !- N1735
    0.0692,                  !- N1736
    2.45,                    !- N1737
    0.7921,                  !- N1738
    0.0692,                  !- N1739
    0.0692,                  !- N1740
    2.455,                   !- N1741
    0.7968,                  !- N1742
    0.0697,                  !- N1743
    0.0697,                  !- N1744
    2.46,                    !- N1745
    0.7896,                  !- N1746
    0.0547,                  !- N1747
    0.0547,                  !- N1748
    2.465,                   !- N1749
    0.7929,                  !- N1750
    0.0743,                  !- N1751
    0.0743,                  !- N1752
    2.47,                    !- N1753
    0.7895,                  !- N1754
    0.0609,                  !- N1755
    0.0609,                  !- N1756
    2.475,                   !- N1757
    0.79,                    !- N1758
    0.0593,                  !- N1759
    0.0593,                  !- N1760
    2.48,                    !- N1761
    0.7881,                  !- N1762
    0.0734,                  !- N1763
    0.0734,                  !- N1764
    2.485,                   !- N1765
    0.7851,                  !- N1766
    0.0701,                  !- N1767
    0.0701,                  !- N1768
    2.49,                    !- N1769
    0.779,                   !- N1770
    0.0523,                  !- N1771
    0.0523,                  !- N1772
    2.495,                   !- N1773
    0.7895,                  !- N1774
    0.0684,                  !- N1775
    0.0684,                  !- N1776
    2.5,                     !- N1777
    0.7836,                  !- N1778
    0.0668,                  !- N1779
    0.0668;                  !- N1780

MaterialProperty:GlazingSpectralData,
    ClearOut_Lowe_TripleLowG_SpecDat,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0.019,                   !- Transmittance 1
    0.056,                   !- Front Reflectance 1
    0.207,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0.064,                   !- Transmittance 2
    0.074,                   !- Front Reflectance 2
    0.214,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.12,                    !- Transmittance 3
    0.101,                   !- Front Reflectance 3
    0.227,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.181,                   !- Transmittance 4
    0.133,                   !- Front Reflectance 4
    0.244,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.24,                    !- Transmittance 5
    0.162,                   !- Front Reflectance 5
    0.262,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.298,                   !- N22
    0.187,                   !- N23
    0.275,                   !- N24
    0.33,                    !- N25
    0.353,                   !- N26
    0.202,                   !- N27
    0.284,                   !- N28
    0.335,                   !- N29
    0.401,                   !- N30
    0.206,                   !- N31
    0.287,                   !- N32
    0.34,                    !- N33
    0.445,                   !- N34
    0.203,                   !- N35
    0.282,                   !- N36
    0.345,                   !- N37
    0.495,                   !- N38
    0.192,                   !- N39
    0.27,                    !- N40
    0.35,                    !- N41
    0.553,                   !- N42
    0.176,                   !- N43
    0.252,                   !- N44
    0.355,                   !- N45
    0.601,                   !- N46
    0.16,                    !- N47
    0.23,                    !- N48
    0.36,                    !- N49
    0.644,                   !- N50
    0.145,                   !- N51
    0.205,                   !- N52
    0.365,                   !- N53
    0.699,                   !- N54
    0.128,                   !- N55
    0.187,                   !- N56
    0.37,                    !- N57
    0.748,                   !- N58
    0.112,                   !- N59
    0.169,                   !- N60
    0.375,                   !- N61
    0.785,                   !- N62
    0.098,                   !- N63
    0.148,                   !- N64
    0.38,                    !- N65
    0.827,                   !- N66
    0.082,                   !- N67
    0.123,                   !- N68
    0.385,                   !- N69
    0.843,                   !- N70
    0.075,                   !- N71
    0.111,                   !- N72
    0.39,                    !- N73
    0.859,                   !- N74
    0.067,                   !- N75
    0.098,                   !- N76
    0.395,                   !- N77
    0.87,                    !- N78
    0.063,                   !- N79
    0.09,                    !- N80
    0.4,                     !- N81
    0.88,                    !- N82
    0.059,                   !- N83
    0.082,                   !- N84
    0.41,                    !- N85
    0.884,                   !- N86
    0.053,                   !- N87
    0.07,                    !- N88
    0.42,                    !- N89
    0.892,                   !- N90
    0.052,                   !- N91
    0.063,                   !- N92
    0.43,                    !- N93
    0.891,                   !- N94
    0.052,                   !- N95
    0.057,                   !- N96
    0.44,                    !- N97
    0.894,                   !- N98
    0.053,                   !- N99
    0.056,                   !- N100
    0.45,                    !- N101
    0.896,                   !- N102
    0.055,                   !- N103
    0.055,                   !- N104
    0.46,                    !- N105
    0.895,                   !- N106
    0.054,                   !- N107
    0.054,                   !- N108
    0.47,                    !- N109
    0.896,                   !- N110
    0.055,                   !- N111
    0.053,                   !- N112
    0.48,                    !- N113
    0.897,                   !- N114
    0.054,                   !- N115
    0.054,                   !- N116
    0.49,                    !- N117
    0.899,                   !- N118
    0.053,                   !- N119
    0.054,                   !- N120
    0.5,                     !- N121
    0.901,                   !- N122
    0.052,                   !- N123
    0.052,                   !- N124
    0.51,                    !- N125
    0.903,                   !- N126
    0.05,                    !- N127
    0.049,                   !- N128
    0.52,                    !- N129
    0.905,                   !- N130
    0.048,                   !- N131
    0.049,                   !- N132
    0.53,                    !- N133
    0.905,                   !- N134
    0.047,                   !- N135
    0.047,                   !- N136
    0.54,                    !- N137
    0.905,                   !- N138
    0.046,                   !- N139
    0.046,                   !- N140
    0.55,                    !- N141
    0.905,                   !- N142
    0.045,                   !- N143
    0.045,                   !- N144
    0.56,                    !- N145
    0.905,                   !- N146
    0.044,                   !- N147
    0.043,                   !- N148
    0.57,                    !- N149
    0.902,                   !- N150
    0.044,                   !- N151
    0.041,                   !- N152
    0.58,                    !- N153
    0.904,                   !- N154
    0.044,                   !- N155
    0.042,                   !- N156
    0.59,                    !- N157
    0.901,                   !- N158
    0.045,                   !- N159
    0.042,                   !- N160
    0.6,                     !- N161
    0.896,                   !- N162
    0.047,                   !- N163
    0.044,                   !- N164
    0.61,                    !- N165
    0.893,                   !- N166
    0.048,                   !- N167
    0.046,                   !- N168
    0.62,                    !- N169
    0.888,                   !- N170
    0.052,                   !- N171
    0.049,                   !- N172
    0.63,                    !- N173
    0.879,                   !- N174
    0.056,                   !- N175
    0.051,                   !- N176
    0.64,                    !- N177
    0.877,                   !- N178
    0.059,                   !- N179
    0.058,                   !- N180
    0.65,                    !- N181
    0.866,                   !- N182
    0.065,                   !- N183
    0.062,                   !- N184
    0.66,                    !- N185
    0.862,                   !- N186
    0.072,                   !- N187
    0.069,                   !- N188
    0.67,                    !- N189
    0.851,                   !- N190
    0.08,                    !- N191
    0.074,                   !- N192
    0.68,                    !- N193
    0.839,                   !- N194
    0.086,                   !- N195
    0.086,                   !- N196
    0.69,                    !- N197
    0.83,                    !- N198
    0.095,                   !- N199
    0.092,                   !- N200
    0.7,                     !- N201
    0.817,                   !- N202
    0.107,                   !- N203
    0.105,                   !- N204
    0.71,                    !- N205
    0.809,                   !- N206
    0.117,                   !- N207
    0.114,                   !- N208
    0.72,                    !- N209
    0.797,                   !- N210
    0.129,                   !- N211
    0.128,                   !- N212
    0.73,                    !- N213
    0.787,                   !- N214
    0.14,                    !- N215
    0.138,                   !- N216
    0.74,                    !- N217
    0.763,                   !- N218
    0.15,                    !- N219
    0.154,                   !- N220
    0.75,                    !- N221
    0.755,                   !- N222
    0.163,                   !- N223
    0.161,                   !- N224
    0.76,                    !- N225
    0.742,                   !- N226
    0.176,                   !- N227
    0.181,                   !- N228
    0.77,                    !- N229
    0.727,                   !- N230
    0.189,                   !- N231
    0.19,                    !- N232
    0.78,                    !- N233
    0.705,                   !- N234
    0.2,                     !- N235
    0.184,                   !- N236
    0.79,                    !- N237
    0.696,                   !- N238
    0.215,                   !- N239
    0.198,                   !- N240
    0.8,                     !- N241
    0.687,                   !- N242
    0.23,                    !- N243
    0.211,                   !- N244
    0.81,                    !- N245
    0.678,                   !- N246
    0.242,                   !- N247
    0.225,                   !- N248
    0.82,                    !- N249
    0.668,                   !- N250
    0.254,                   !- N251
    0.238,                   !- N252
    0.83,                    !- N253
    0.659,                   !- N254
    0.266,                   !- N255
    0.252,                   !- N256
    0.84,                    !- N257
    0.649,                   !- N258
    0.278,                   !- N259
    0.266,                   !- N260
    0.85,                    !- N261
    0.639,                   !- N262
    0.29,                    !- N263
    0.279,                   !- N264
    0.86,                    !- N265
    0.629,                   !- N266
    0.306,                   !- N267
    0.293,                   !- N268
    0.87,                    !- N269
    0.618,                   !- N270
    0.322,                   !- N271
    0.306,                   !- N272
    0.88,                    !- N273
    0.608,                   !- N274
    0.337,                   !- N275
    0.32,                    !- N276
    0.89,                    !- N277
    0.597,                   !- N278
    0.353,                   !- N279
    0.334,                   !- N280
    0.9,                     !- N281
    0.587,                   !- N282
    0.368,                   !- N283
    0.347,                   !- N284
    0.91,                    !- N285
    0.58,                    !- N286
    0.379,                   !- N287
    0.359,                   !- N288
    0.92,                    !- N289
    0.573,                   !- N290
    0.39,                    !- N291
    0.37,                    !- N292
    0.93,                    !- N293
    0.566,                   !- N294
    0.4,                     !- N295
    0.382,                   !- N296
    0.94,                    !- N297
    0.56,                    !- N298
    0.411,                   !- N299
    0.393,                   !- N300
    0.95,                    !- N301
    0.553,                   !- N302
    0.422,                   !- N303
    0.405,                   !- N304
    0.96,                    !- N305
    0.54,                    !- N306
    0.433,                   !- N307
    0.416,                   !- N308
    0.97,                    !- N309
    0.526,                   !- N310
    0.443,                   !- N311
    0.427,                   !- N312
    0.98,                    !- N313
    0.513,                   !- N314
    0.454,                   !- N315
    0.437,                   !- N316
    0.99,                    !- N317
    0.5,                     !- N318
    0.465,                   !- N319
    0.448,                   !- N320
    1,                       !- N321
    0.486,                   !- N322
    0.476,                   !- N323
    0.459,                   !- N324
    1.05,                    !- N325
    0.426,                   !- N326
    0.517,                   !- N327
    0.503,                   !- N328
    1.1,                     !- N329
    0.377,                   !- N330
    0.555,                   !- N331
    0.545,                   !- N332
    1.15,                    !- N333
    0.337,                   !- N334
    0.587,                   !- N335
    0.579,                   !- N336
    1.2,                     !- N337
    0.3,                     !- N338
    0.618,                   !- N339
    0.61,                    !- N340
    1.25,                    !- N341
    0.272,                   !- N342
    0.647,                   !- N343
    0.636,                   !- N344
    1.3,                     !- N345
    0.245,                   !- N346
    0.678,                   !- N347
    0.66,                    !- N348
    1.35,                    !- N349
    0.217,                   !- N350
    0.683,                   !- N351
    0.678,                   !- N352
    1.4,                     !- N353
    0.195,                   !- N354
    0.7,                     !- N355
    0.696,                   !- N356
    1.45,                    !- N357
    0.178,                   !- N358
    0.719,                   !- N359
    0.711,                   !- N360
    1.5,                     !- N361
    0.164,                   !- N362
    0.724,                   !- N363
    0.725,                   !- N364
    1.55,                    !- N365
    0.152,                   !- N366
    0.741,                   !- N367
    0.737,                   !- N368
    1.6,                     !- N369
    0.137,                   !- N370
    0.751,                   !- N371
    0.747,                   !- N372
    1.65,                    !- N373
    0.127,                   !- N374
    0.755,                   !- N375
    0.756,                   !- N376
    1.7,                     !- N377
    0.122,                   !- N378
    0.76,                    !- N379
    0.764,                   !- N380
    1.75,                    !- N381
    0.107,                   !- N382
    0.758,                   !- N383
    0.773,                   !- N384
    1.8,                     !- N385
    0.101,                   !- N386
    0.769,                   !- N387
    0.778,                   !- N388
    1.85,                    !- N389
    0.093,                   !- N390
    0.772,                   !- N391
    0.785,                   !- N392
    1.9,                     !- N393
    0.084,                   !- N394
    0.782,                   !- N395
    0.791,                   !- N396
    1.95,                    !- N397
    0.077,                   !- N398
    0.779,                   !- N399
    0.793,                   !- N400
    2,                       !- N401
    0.076,                   !- N402
    0.771,                   !- N403
    0.798,                   !- N404
    2.05,                    !- N405
    0.072,                   !- N406
    0.769,                   !- N407
    0.803,                   !- N408
    2.1,                     !- N409
    0.066,                   !- N410
    0.785,                   !- N411
    0.809,                   !- N412
    2.15,                    !- N413
    0.063,                   !- N414
    0.769,                   !- N415
    0.811,                   !- N416
    2.2,                     !- N417
    0.059,                   !- N418
    0.753,                   !- N419
    0.813,                   !- N420
    2.25,                    !- N421
    0.049,                   !- N422
    0.748,                   !- N423
    0.817,                   !- N424
    2.3,                     !- N425
    0.04,                    !- N426
    0.743,                   !- N427
    0.821,                   !- N428
    2.35,                    !- N429
    0.04,                    !- N430
    0.758,                   !- N431
    0.827,                   !- N432
    2.4,                     !- N433
    0.039,                   !- N434
    0.773,                   !- N435
    0.832,                   !- N436
    2.45,                    !- N437
    0.046,                   !- N438
    0.732,                   !- N439
    0.819,                   !- N440
    2.5,                     !- N441
    0.052,                   !- N442
    0.69,                    !- N443
    0.806;                   !- N444

MaterialProperty:GlazingSpectralData,
    ClearIn_Lowe_TripleLowG_SpecDat,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0.019,                   !- Transmittance 1
    0.207,                   !- Front Reflectance 1
    0.056,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0.064,                   !- Transmittance 2
    0.214,                   !- Front Reflectance 2
    0.074,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.12,                    !- Transmittance 3
    0.227,                   !- Front Reflectance 3
    0.101,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.181,                   !- Transmittance 4
    0.244,                   !- Front Reflectance 4
    0.133,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.24,                    !- Transmittance 5
    0.262,                   !- Front Reflectance 5
    0.162,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.298,                   !- N22
    0.275,                   !- N23
    0.187,                   !- N24
    0.33,                    !- N25
    0.353,                   !- N26
    0.284,                   !- N27
    0.202,                   !- N28
    0.335,                   !- N29
    0.401,                   !- N30
    0.287,                   !- N31
    0.206,                   !- N32
    0.34,                    !- N33
    0.445,                   !- N34
    0.282,                   !- N35
    0.203,                   !- N36
    0.345,                   !- N37
    0.495,                   !- N38
    0.27,                    !- N39
    0.192,                   !- N40
    0.35,                    !- N41
    0.553,                   !- N42
    0.252,                   !- N43
    0.176,                   !- N44
    0.355,                   !- N45
    0.601,                   !- N46
    0.23,                    !- N47
    0.16,                    !- N48
    0.36,                    !- N49
    0.644,                   !- N50
    0.205,                   !- N51
    0.145,                   !- N52
    0.365,                   !- N53
    0.699,                   !- N54
    0.187,                   !- N55
    0.128,                   !- N56
    0.37,                    !- N57
    0.748,                   !- N58
    0.169,                   !- N59
    0.112,                   !- N60
    0.375,                   !- N61
    0.785,                   !- N62
    0.148,                   !- N63
    0.098,                   !- N64
    0.38,                    !- N65
    0.827,                   !- N66
    0.123,                   !- N67
    0.082,                   !- N68
    0.385,                   !- N69
    0.843,                   !- N70
    0.111,                   !- N71
    0.075,                   !- N72
    0.39,                    !- N73
    0.859,                   !- N74
    0.098,                   !- N75
    0.067,                   !- N76
    0.395,                   !- N77
    0.87,                    !- N78
    0.09,                    !- N79
    0.063,                   !- N80
    0.4,                     !- N81
    0.88,                    !- N82
    0.082,                   !- N83
    0.059,                   !- N84
    0.41,                    !- N85
    0.884,                   !- N86
    0.07,                    !- N87
    0.053,                   !- N88
    0.42,                    !- N89
    0.892,                   !- N90
    0.063,                   !- N91
    0.052,                   !- N92
    0.43,                    !- N93
    0.891,                   !- N94
    0.057,                   !- N95
    0.052,                   !- N96
    0.44,                    !- N97
    0.894,                   !- N98
    0.056,                   !- N99
    0.053,                   !- N100
    0.45,                    !- N101
    0.896,                   !- N102
    0.055,                   !- N103
    0.055,                   !- N104
    0.46,                    !- N105
    0.895,                   !- N106
    0.054,                   !- N107
    0.054,                   !- N108
    0.47,                    !- N109
    0.896,                   !- N110
    0.053,                   !- N111
    0.055,                   !- N112
    0.48,                    !- N113
    0.897,                   !- N114
    0.054,                   !- N115
    0.054,                   !- N116
    0.49,                    !- N117
    0.899,                   !- N118
    0.054,                   !- N119
    0.053,                   !- N120
    0.5,                     !- N121
    0.901,                   !- N122
    0.052,                   !- N123
    0.052,                   !- N124
    0.51,                    !- N125
    0.903,                   !- N126
    0.049,                   !- N127
    0.05,                    !- N128
    0.52,                    !- N129
    0.905,                   !- N130
    0.049,                   !- N131
    0.048,                   !- N132
    0.53,                    !- N133
    0.905,                   !- N134
    0.047,                   !- N135
    0.047,                   !- N136
    0.54,                    !- N137
    0.905,                   !- N138
    0.046,                   !- N139
    0.046,                   !- N140
    0.55,                    !- N141
    0.905,                   !- N142
    0.045,                   !- N143
    0.045,                   !- N144
    0.56,                    !- N145
    0.905,                   !- N146
    0.043,                   !- N147
    0.044,                   !- N148
    0.57,                    !- N149
    0.902,                   !- N150
    0.041,                   !- N151
    0.044,                   !- N152
    0.58,                    !- N153
    0.904,                   !- N154
    0.042,                   !- N155
    0.044,                   !- N156
    0.59,                    !- N157
    0.901,                   !- N158
    0.042,                   !- N159
    0.045,                   !- N160
    0.6,                     !- N161
    0.896,                   !- N162
    0.044,                   !- N163
    0.047,                   !- N164
    0.61,                    !- N165
    0.893,                   !- N166
    0.046,                   !- N167
    0.048,                   !- N168
    0.62,                    !- N169
    0.888,                   !- N170
    0.049,                   !- N171
    0.052,                   !- N172
    0.63,                    !- N173
    0.879,                   !- N174
    0.051,                   !- N175
    0.056,                   !- N176
    0.64,                    !- N177
    0.877,                   !- N178
    0.058,                   !- N179
    0.059,                   !- N180
    0.65,                    !- N181
    0.866,                   !- N182
    0.062,                   !- N183
    0.065,                   !- N184
    0.66,                    !- N185
    0.862,                   !- N186
    0.069,                   !- N187
    0.072,                   !- N188
    0.67,                    !- N189
    0.851,                   !- N190
    0.074,                   !- N191
    0.08,                    !- N192
    0.68,                    !- N193
    0.839,                   !- N194
    0.086,                   !- N195
    0.086,                   !- N196
    0.69,                    !- N197
    0.83,                    !- N198
    0.092,                   !- N199
    0.095,                   !- N200
    0.7,                     !- N201
    0.817,                   !- N202
    0.105,                   !- N203
    0.107,                   !- N204
    0.71,                    !- N205
    0.809,                   !- N206
    0.114,                   !- N207
    0.117,                   !- N208
    0.72,                    !- N209
    0.797,                   !- N210
    0.128,                   !- N211
    0.129,                   !- N212
    0.73,                    !- N213
    0.787,                   !- N214
    0.138,                   !- N215
    0.14,                    !- N216
    0.74,                    !- N217
    0.763,                   !- N218
    0.154,                   !- N219
    0.15,                    !- N220
    0.75,                    !- N221
    0.755,                   !- N222
    0.161,                   !- N223
    0.163,                   !- N224
    0.76,                    !- N225
    0.742,                   !- N226
    0.181,                   !- N227
    0.176,                   !- N228
    0.77,                    !- N229
    0.727,                   !- N230
    0.19,                    !- N231
    0.189,                   !- N232
    0.78,                    !- N233
    0.705,                   !- N234
    0.184,                   !- N235
    0.2,                     !- N236
    0.79,                    !- N237
    0.696,                   !- N238
    0.198,                   !- N239
    0.215,                   !- N240
    0.8,                     !- N241
    0.687,                   !- N242
    0.211,                   !- N243
    0.23,                    !- N244
    0.81,                    !- N245
    0.678,                   !- N246
    0.225,                   !- N247
    0.242,                   !- N248
    0.82,                    !- N249
    0.668,                   !- N250
    0.238,                   !- N251
    0.254,                   !- N252
    0.83,                    !- N253
    0.659,                   !- N254
    0.252,                   !- N255
    0.266,                   !- N256
    0.84,                    !- N257
    0.649,                   !- N258
    0.266,                   !- N259
    0.278,                   !- N260
    0.85,                    !- N261
    0.639,                   !- N262
    0.279,                   !- N263
    0.29,                    !- N264
    0.86,                    !- N265
    0.629,                   !- N266
    0.293,                   !- N267
    0.306,                   !- N268
    0.87,                    !- N269
    0.618,                   !- N270
    0.306,                   !- N271
    0.322,                   !- N272
    0.88,                    !- N273
    0.608,                   !- N274
    0.32,                    !- N275
    0.337,                   !- N276
    0.89,                    !- N277
    0.597,                   !- N278
    0.334,                   !- N279
    0.353,                   !- N280
    0.9,                     !- N281
    0.587,                   !- N282
    0.347,                   !- N283
    0.368,                   !- N284
    0.91,                    !- N285
    0.58,                    !- N286
    0.359,                   !- N287
    0.379,                   !- N288
    0.92,                    !- N289
    0.573,                   !- N290
    0.37,                    !- N291
    0.39,                    !- N292
    0.93,                    !- N293
    0.566,                   !- N294
    0.382,                   !- N295
    0.4,                     !- N296
    0.94,                    !- N297
    0.56,                    !- N298
    0.393,                   !- N299
    0.411,                   !- N300
    0.95,                    !- N301
    0.553,                   !- N302
    0.405,                   !- N303
    0.422,                   !- N304
    0.96,                    !- N305
    0.54,                    !- N306
    0.416,                   !- N307
    0.433,                   !- N308
    0.97,                    !- N309
    0.526,                   !- N310
    0.427,                   !- N311
    0.443,                   !- N312
    0.98,                    !- N313
    0.513,                   !- N314
    0.437,                   !- N315
    0.454,                   !- N316
    0.99,                    !- N317
    0.5,                     !- N318
    0.448,                   !- N319
    0.465,                   !- N320
    1,                       !- N321
    0.486,                   !- N322
    0.459,                   !- N323
    0.476,                   !- N324
    1.05,                    !- N325
    0.426,                   !- N326
    0.503,                   !- N327
    0.517,                   !- N328
    1.1,                     !- N329
    0.377,                   !- N330
    0.545,                   !- N331
    0.555,                   !- N332
    1.15,                    !- N333
    0.337,                   !- N334
    0.579,                   !- N335
    0.587,                   !- N336
    1.2,                     !- N337
    0.3,                     !- N338
    0.61,                    !- N339
    0.618,                   !- N340
    1.25,                    !- N341
    0.272,                   !- N342
    0.636,                   !- N343
    0.647,                   !- N344
    1.3,                     !- N345
    0.245,                   !- N346
    0.66,                    !- N347
    0.678,                   !- N348
    1.35,                    !- N349
    0.217,                   !- N350
    0.678,                   !- N351
    0.683,                   !- N352
    1.4,                     !- N353
    0.195,                   !- N354
    0.696,                   !- N355
    0.7,                     !- N356
    1.45,                    !- N357
    0.178,                   !- N358
    0.711,                   !- N359
    0.719,                   !- N360
    1.5,                     !- N361
    0.164,                   !- N362
    0.725,                   !- N363
    0.724,                   !- N364
    1.55,                    !- N365
    0.152,                   !- N366
    0.737,                   !- N367
    0.741,                   !- N368
    1.6,                     !- N369
    0.137,                   !- N370
    0.747,                   !- N371
    0.751,                   !- N372
    1.65,                    !- N373
    0.127,                   !- N374
    0.756,                   !- N375
    0.755,                   !- N376
    1.7,                     !- N377
    0.122,                   !- N378
    0.764,                   !- N379
    0.76,                    !- N380
    1.75,                    !- N381
    0.107,                   !- N382
    0.773,                   !- N383
    0.758,                   !- N384
    1.8,                     !- N385
    0.101,                   !- N386
    0.778,                   !- N387
    0.769,                   !- N388
    1.85,                    !- N389
    0.093,                   !- N390
    0.785,                   !- N391
    0.772,                   !- N392
    1.9,                     !- N393
    0.084,                   !- N394
    0.791,                   !- N395
    0.782,                   !- N396
    1.95,                    !- N397
    0.077,                   !- N398
    0.793,                   !- N399
    0.779,                   !- N400
    2,                       !- N401
    0.076,                   !- N402
    0.798,                   !- N403
    0.771,                   !- N404
    2.05,                    !- N405
    0.072,                   !- N406
    0.803,                   !- N407
    0.769,                   !- N408
    2.1,                     !- N409
    0.066,                   !- N410
    0.809,                   !- N411
    0.785,                   !- N412
    2.15,                    !- N413
    0.063,                   !- N414
    0.811,                   !- N415
    0.769,                   !- N416
    2.2,                     !- N417
    0.059,                   !- N418
    0.813,                   !- N419
    0.753,                   !- N420
    2.25,                    !- N421
    0.049,                   !- N422
    0.817,                   !- N423
    0.748,                   !- N424
    2.3,                     !- N425
    0.04,                    !- N426
    0.821,                   !- N427
    0.743,                   !- N428
    2.35,                    !- N429
    0.04,                    !- N430
    0.827,                   !- N431
    0.758,                   !- N432
    2.4,                     !- N433
    0.039,                   !- N434
    0.832,                   !- N435
    0.773,                   !- N436
    2.45,                    !- N437
    0.046,                   !- N438
    0.819,                   !- N439
    0.732,                   !- N440
    2.5,                     !- N441
    0.052,                   !- N442
    0.806,                   !- N443
    0.69;                    !- N444


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    No_Insulation,           !- Name
    Timber;                  !- Outside Layer

Construction,
    Insulation_Inside,       !- Name
    Timber,                  !- Outside Layer
    XPS (low);               !- Layer 2

Construction,
    Insulation_Outside,      !- Name
    XPS (low),               !- Outside Layer
    Timber;                  !- Layer 2

Construction,
    Double glazing (low),    !- Name
    ClearOut_DoubleHighG,    !- Outside Layer
    Argon,                   !- Layer 2
    ClearIn_DoubleHighG;     !- Layer 3

Construction,
    Triple glazing (low),    !- Name
    ClearOut_TripleHighG,    !- Outside Layer
    Argon,                   !- Layer 2
    ClearMid_TripleHighG,    !- Layer 3
    Argon,                   !- Layer 4
    ClearIn_TripleHighG;     !- Layer 5

Construction,
    Double glazing (high),   !- Name
    ClearOut_DoubleHighG,    !- Outside Layer
    Argon,                   !- Layer 2
    ClearIn_DoubleHighG;     !- Layer 3

Construction,
    Triple glazing (high),   !- Name
    ClearOut_TripleHighG,    !- Outside Layer
    Argon,                   !- Layer 2
    ClearMid_TripleHighG,    !- Layer 3
    Argon,                   !- Layer 4
    ClearIn_TripleHighG;     !- Layer 5

Construction,
    Single glazing,          !- Name
    Clear_Single;            !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Shoebox,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3,                       !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    TARP,                    !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    External_Wall_South,     !- Name
    WALL,                    !- Surface Type
    Insulation_Outside,      !- Construction Name
    Shoebox,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Adiabatic_Wall_South,    !- Name
    WALL,                    !- Surface Type
    No_Insulation,           !- Construction Name
    Shoebox,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    3,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    External_Wall_West,      !- Name
    WALL,                    !- Surface Type
    Insulation_Outside,      !- Construction Name
    Shoebox,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Adiabatic_Wall_West,     !- Name
    WALL,                    !- Surface Type
    No_Insulation,           !- Construction Name
    Shoebox,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    External_Wall_North,     !- Name
    WALL,                    !- Surface Type
    Insulation_Outside,      !- Construction Name
    Shoebox,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    4,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    4,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    1,                       !- Vertex 3 X-coordinate {m}
    4,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    1,                       !- Vertex 4 X-coordinate {m}
    4,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Adiabatic_Wall_North,    !- Name
    WALL,                    !- Surface Type
    No_Insulation,           !- Construction Name
    Shoebox,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1,                       !- Vertex 1 X-coordinate {m}
    4,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    1,                       !- Vertex 2 X-coordinate {m}
    4,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    External_Wall_East,      !- Name
    WALL,                    !- Surface Type
    Insulation_Outside,      !- Construction Name
    Shoebox,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    3,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    3,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Adiabatic_Wall_East,     !- Name
    WALL,                    !- Surface Type
    No_Insulation,           !- Construction Name
    Shoebox,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    3,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    3,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    4,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    4,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor_Adiabatic,         !- Name
    FLOOR,                   !- Surface Type
    No_Insulation,           !- Construction Name
    Shoebox,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    3,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    4,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    4,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Floor,                   !- Name
    FLOOR,                   !- Surface Type
    Insulation_Outside,      !- Construction Name
    Shoebox,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    3,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof_Adiabatic,          !- Name
    CEILING,                 !- Surface Type
    No_Insulation,           !- Construction Name
    Shoebox,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    4,                       !- Vertex 2 X-coordinate {m}
    3,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    4,                       !- Vertex 3 X-coordinate {m}
    4,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    4,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof,                    !- Name
    ROOF,                    !- Surface Type
    Insulation_Outside,      !- Construction Name
    Shoebox,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4,                       !- Vertex 1 X-coordinate {m}
    3,                       !- Vertex 1 Y-coordinate {m}
    3,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3,                       !- Vertex 2 Y-coordinate {m}
    3,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3,                       !- Vertex 3 Z-coordinate {m}
    4,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3;                       !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    South_Window,            !- Name
    Window,                  !- Surface Type
    Single glazing,          !- Construction Name
    External_Wall_South,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.551,                   !- Vertex 1 X-coordinate {m}
    0.000,                   !- Vertex 1 Y-coordinate {m}
    2.449,                   !- Vertex 1 Z-coordinate {m}
    0.551,                   !- Vertex 2 X-coordinate {m}
    0.000,                   !- Vertex 2 Y-coordinate {m}
    0.551,                   !- Vertex 2 Z-coordinate {m}
    2.449,                   !- Vertex 3 X-coordinate {m}
    0.000,                   !- Vertex 3 Y-coordinate {m}
    0.551,                   !- Vertex 3 Z-coordinate {m}
    2.449,                   !- Vertex 4 X-coordinate {m}
    0.000,                   !- Vertex 4 Y-coordinate {m}
    2.449;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West_Window,             !- Name
    Window,                  !- Surface Type
    Single glazing,          !- Construction Name
    External_Wall_West,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000,                   !- Vertex 1 X-coordinate {m}
    3.449,                   !- Vertex 1 Y-coordinate {m}
    2.449,                   !- Vertex 1 Z-coordinate {m}
    0.000,                   !- Vertex 2 X-coordinate {m}
    3.449,                   !- Vertex 2 Y-coordinate {m}
    0.551,                   !- Vertex 2 Z-coordinate {m}
    0.000,                   !- Vertex 3 X-coordinate {m}
    1.551,                   !- Vertex 3 Y-coordinate {m}
    0.551,                   !- Vertex 3 Z-coordinate {m}
    0.000,                   !- Vertex 4 X-coordinate {m}
    1.551,                   !- Vertex 4 Y-coordinate {m}
    2.449;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North_Window,            !- Name
    Window,                  !- Surface Type
    Single glazing,          !- Construction Name
    External_Wall_North,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.449,                   !- Vertex 1 X-coordinate {m}
    4.000,                   !- Vertex 1 Y-coordinate {m}
    2.449,                   !- Vertex 1 Z-coordinate {m}
    3.449,                   !- Vertex 2 X-coordinate {m}
    4.000,                   !- Vertex 2 Y-coordinate {m}
    0.551,                   !- Vertex 2 Z-coordinate {m}
    1.551,                   !- Vertex 3 X-coordinate {m}
    4.000,                   !- Vertex 3 Y-coordinate {m}
    0.551,                   !- Vertex 3 Z-coordinate {m}
    1.551,                   !- Vertex 4 X-coordinate {m}
    4.000,                   !- Vertex 4 Y-coordinate {m}
    2.449;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East_Window,             !- Name
    Window,                  !- Surface Type
    Single glazing,          !- Construction Name
    External_Wall_East,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    Autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.000,                   !- Vertex 1 X-coordinate {m}
    0.551,                   !- Vertex 1 Y-coordinate {m}
    2.449,                   !- Vertex 1 Z-coordinate {m}
    4.000,                   !- Vertex 2 X-coordinate {m}
    0.551,                   !- Vertex 2 Y-coordinate {m}
    0.551,                   !- Vertex 2 Z-coordinate {m}
    4.000,                   !- Vertex 3 X-coordinate {m}
    2.449,                   !- Vertex 3 Y-coordinate {m}
    0.551,                   !- Vertex 3 Z-coordinate {m}
    4.000,                   !- Vertex 4 X-coordinate {m}
    2.449,                   !- Vertex 4 Y-coordinate {m}
    2.449;                   !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    ShadingControl,          !- Name
    Shoebox,                 !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    SummerShading,           !- Schedule Name
    300,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    HIGH REFLECT - LOW TRANS SHADE,  !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    South_Window,            !- Fenestration Surface 1 Name
    West_Window,             !- Fenestration Surface 2 Name
    North_Window,            !- Fenestration Surface 3 Name
    East_Window;             !- Fenestration Surface 4 Name


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS:MULTIPLESURFACE ===========

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllExteriorSurfaces,     !- Surface Type
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    20;                      !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllExteriorWalls,        !- Surface Type
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    2.5;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllExteriorRoofs,        !- Surface Type
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5;                       !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllInteriorCeilings,     !- Surface Type
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5;                       !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllExteriorFloors,       !- Surface Type
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.7;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllInteriorFloors,       !- Surface Type
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    0.7;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
    AllExteriorWindows,      !- Surface Type
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    2.5;                     !- Convection Coefficient 1 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People_Comfort,          !- Name
    Shoebox,                 !- Zone or ZoneList Name
    DailyScheduleYear,       !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity,                !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Always 0,                !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing,                !- Clothing Insulation Schedule Name
    Always 0,                !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    Internal_gains,          !- Name
    ,                        !- Fuel Type
    Shoebox,                 !- Zone or ZoneList Name
    DailyScheduleYear,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    3.7,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Shoebox_Infiltration,    !- Name
    Shoebox,                 !- Zone or ZoneList Name
    DailyScheduleYear,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.6,                     !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Thermostat1,             !- Name
    Shoebox,                 !- Zone or ZoneList Name
    Always 4,                !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat;              !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Thermostat,              !- Name
    Heating,                 !- Heating Setpoint Temperature Schedule Name
    Cooling;                 !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Purchased Air,           !- Name
    ,                        !- Availability Schedule Name
    Supply Inlet,            !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSupplyHumidityRatio,  !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ConstantSupplyHumidityRatio,  !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Equipment,               !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Purchased Air,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Shoebox,                 !- Zone Name
    Equipment,               !- Zone Conditioning Equipment List Name
    Supply Inlet,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone Air Node,           !- Zone Air Node Name
    Return Outlet;           !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular,                 !- Key Field
    Name;                    !- Sort Option

Output:VariableDictionary,
    IDF,                     !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary,              !- Report 1 Name
    AllMonthly,              !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    ZoneCoolingSummaryMonthly,  !- Report 4 Name
    ZoneHeatingSummaryMonthly,  !- Report 5 Name
    AnnualBuildingUtilityPerformanceSummary,  !- Report 6 Name
    EnvelopeSummary,         !- Report 7 Name
    OutdoorAirSummary,       !- Report 8 Name
    SpaceGainsMonthly,       !- Report 9 Name
    PeakSpaceGainsMonthly,   !- Report 10 Name
    WindowReportMonthly,     !- Report 11 Name
    WindowEnergyReportMonthly,  !- Report 12 Name
    ZoneTemperatureOscillationReportMonthly;  !- Report 13 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Temperature,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

